TIME, DC_V, DC_I, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, DC_P, AC_S_1, AC_S_2, AC_S_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_PF_1, AC_PF_2, AC_PF_3, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1, V_ACT_2, Q_ACT_2, V_TARGET_2, Q_TARGET_2, Q_MIN_2, Q_MAX_2, Q_MIN_ERROR_2, Q_MAX_ERROR_2, V_ACT_3, Q_ACT_3, V_TARGET_3, Q_TARGET_3, Q_MIN_3, Q_MAX_3, Q_MIN_ERROR_3, Q_MAX_ERROR_3
1524255861.05, 1007.7208252, 0.0144448615611, 248.37689209, 248.387329102, 248.396392822, 40.4163551331, 40.638961792, 40.4076156616, 14.5563878121, 10020.9505208, 10020.9505208, 10020.9505208, 40.4182306925, 40.4182306925, 40.4182306925, -10056.7955729, -10056.7955729, -10056.7955729, 50.0, 50.0, 50.0, 0.00700558675453, 0.00700558675453, 0.00700558675453, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255861.59, 1007.63946533, 0.474996805191, 248.409362793, 248.410369873, 248.413711548, 40.2118759155, 40.3694458008, 40.2650260925, 478.625526817, 10007.7376302, 10007.7376302, 10007.7376302, -27.2907409668, -27.2907409668, -27.2907409668, -10019.7779948, -10019.7779948, -10019.7779948, 50.0, 50.0, 50.0, 0.0052627059631, 0.0052627059631, 0.0052627059631, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255861.62, 1011.20269775, 0.0892138108611, 248.408615112, 248.41178894, 248.414352417, 40.1320915222, 40.4442214966, 40.2650260925, 90.2132462197, 9959.89778646, 9959.89778646, 9959.89778646, 35.0258280436, 35.0258280436, 35.0258280436, -9981.45572917, -9981.45572917, -9981.45572917, 50.0, 50.0, 50.0, -0.00272149289958, -0.00272149289958, -0.00272149289958, 0.0, 0.0, 248.409362793, -10019.7779948, 248.4, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 248.410369873, -10019.7779948, 248.4, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 248.413711548, -10019.7779948, 248.4, -11500.0, -12000.0, -11000.0, 500.0, 500.0
1524255862.05, 1008.0090332, 0.0284621715546, 243.797958374, 243.790435791, 243.787750244, 40.3852615356, 40.6329269409, 40.4648780823, 28.6901260316, 9930.65559896, 9930.65559896, 9930.65559896, -44.1525166829, -44.1525166829, -44.1525166829, -9893.12434896, -9893.12434896, -9893.12434896, 50.0, 50.0, 50.0, 0.000498477485962, 0.000498477485962, 0.000498477485962, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255863.08, 1009.31494141, 0.0133537370712, 243.783599854, 243.787094116, 243.781692505, 40.4198875427, 40.6551017761, 40.5321578979, 13.4781263495, 9940.51171875, 9940.51171875, 9940.51171875, 46.4826914469, 46.4826914469, 46.4826914469, -9919.2265625, -9919.2265625, -9919.2265625, 50.0, 50.0, 50.0, 0.00845802016556, 0.00845802016556, 0.00845802016556, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255863.14, 1010.66082764, 0.0276011060923, 243.784378052, 243.78894043, 243.782073975, 40.4269447327, 40.623336792, 40.5370864868, 27.895356727, 9899.57421875, 9899.57421875, 9899.57421875, -10.7380638123, -10.7380638123, -10.7380638123, -9866.33984375, -9866.33984375, -9866.33984375, 50.0, 50.0, 50.0, 0.00815512984991, 0.00815512984991, 0.00815512984991, 0.0, 0.0, 243.783599854, -9919.2265625, 243.8, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 243.787094116, -9919.2265625, 243.8, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 243.781692505, -9919.2265625, 243.8, -11500.0, -12000.0, -11000.0, 500.0, 500.0
1524255863.21, 1008.36328125, 0.236726149917, 243.782119751, 243.780349731, 243.710006714, 40.705619812, 40.7401046753, 40.624835968, 238.705957288, 9700.24674479, 9700.24674479, 9700.24674479, 70.1718190511, 70.1718190511, 70.1718190511, -9812.53450521, -9812.53450521, -9812.53450521, 50.0, 50.0, 50.0, 0.00282401731238, 0.00282401731238, 0.00282401731238, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255864.07, 1008.38269043, 0.560164630413, 239.184112549, 239.188247681, 239.192108154, 40.7785224915, 40.9573020935, 40.7624664307, 564.860317099, 9691.82552083, 9691.82552083, 9691.82552083, 72.7539927165, 72.7539927165, 72.7539927165, -9723.88020833, -9723.88020833, -9723.88020833, 50.0, 50.0, 50.0, 0.00582785811275, 0.00582785811275, 0.00582785811275, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255864.62, 1009.33129883, 0.162180736661, 239.194335938, 239.195983887, 239.198318481, 40.5855445862, 40.7448997498, 40.5940895081, 163.694093579, 9690.46809896, 9690.46809896, 9690.46809896, 77.7651011149, 77.7651011149, 77.7651011149, -9678.75911458, -9678.75911458, -9678.75911458, 50.0, 50.0, 50.0, -0.00177423423156, -0.00177423423156, -0.00177423423156, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255864.66, 1009.15618896, 0.243126526475, 239.19303894, 239.194580078, 239.198577881, 40.5104598999, 40.8041572571, 40.6164970398, 245.352638894, 9738.02473958, 9738.02473958, 9738.02473958, 7.00564638774, 7.00564638774, 7.00564638774, -9771.7265625, -9771.7265625, -9771.7265625, 50.0, 50.0, 50.0, 0.00525559391826, 0.00525559391826, 0.00525559391826, 0.0, 0.0, 239.194335938, -9678.75911458, 239.2, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 239.195983887, -9678.75911458, 239.2, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 239.198318481, -9678.75911458, 239.2, -11500.0, -12000.0, -11000.0, 500.0, 500.0
1524255865.06, 947.882202148, 16.4190692902, 234.597549438, 234.589508057, 234.582672119, 37.7217597961, 38.019657135, 38.2412757874, 15563.343556, 8619.296875, 8619.296875, 8619.296875, 5043.43261719, 5043.43261719, 5043.43261719, -6936.28776042, -6936.28776042, -6936.28776042, 50.0, 50.0, 50.0, 0.58037084341, 0.58037084341, 0.58037084341, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255866.07, 917.805114746, 20.2245407104, 234.593963623, 234.59588623, 234.59727478, 38.5726394653, 38.6895980835, 38.804889679, 18562.1869074, 9146.95572917, 9146.95572917, 9146.95572917, 6148.59635417, 6148.59635417, 6148.59635417, -6921.66601562, -6921.66601562, -6921.66601562, 50.0, 50.0, 50.0, 0.665186047554, 0.665186047554, 0.665186047554, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255866.11, 918.800964355, 19.9873409271, 234.596389771, 234.59463501, 234.59475708, 39.3865661621, 39.220161438, 39.3945465088, 18364.3881187, 9391.34700521, 9391.34700521, 9391.34700521, 6108.54231771, 6108.54231771, 6108.54231771, -7017.73632812, -7017.73632812, -7017.73632812, 50.0, 50.0, 50.0, 0.655012607574, 0.655012607574, 0.655012607574, 0.0, 0.0, 234.593963623, -6921.66601562, 234.6, -11479.8666667, -12000.0, -7646.53333333, 520.133333333, 3833.33333333, 234.59588623, -6921.66601562, 234.6, -11486.3, -12000.0, -7652.96666667, 513.7, 3833.33333333, 234.59727478, -6921.66601562, 234.6, -11490.9, -12000.0, -7657.56666667, 509.1, 3833.33333333
1524255866.16, 908.860595703, 21.3726730347, 234.593826294, 234.591445923, 234.592010498, 39.8158340454, 39.9296302795, 39.9904289246, 19424.7803461, 8926.87695312, 8926.87695312, 8926.87695312, 6318.04036458, 6318.04036458, 6318.04036458, -6102.80078125, -6102.80078125, -6102.80078125, 50.0, 50.0, 50.0, 0.723966121674, 0.723966121674, 0.723966121674, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255867.04, 884.455200195, 23.7270565033, 233.720275879, 233.737426758, 233.748001099, 31.922832489, 32.0694923401, 32.1849327087, 20985.5185097, 7597.00260417, 7597.00260417, 7597.00260417, 6894.015625, 6894.015625, 6894.015625, -3102.37630208, -3102.37630208, -3102.37630208, 50.0, 50.0, 50.0, 0.909810006618, 0.909810006618, 0.909810006618, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255867.59, 875.518493652, 24.4094238281, 233.767105103, 233.765182495, 233.758926392, 32.6757354736, 32.7706298828, 32.9433326721, 21370.9019809, 7783.32226562, 7783.32226562, 7783.32226562, 7032.74088542, 7032.74088542, 7032.74088542, -3375.69173177, -3375.69173177, -3375.69173177, 50.0, 50.0, 50.0, 0.90763515234, 0.90763515234, 0.90763515234, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255867.62, 873.764404297, 24.5365753174, 233.766586304, 233.765060425, 233.755401611, 33.5020332336, 33.267124176, 33.4468383789, 21439.1861157, 7765.87109375, 7765.87109375, 7765.87109375, 7043.91992188, 7043.91992188, 7043.91992188, -3346.38802083, -3346.38802083, -3346.38802083, 50.0, 50.0, 50.0, 0.905950903893, 0.905950903893, 0.905950903893, 0.0, 0.0, 233.767105103, -3375.69173177, 233.7375, -8723.7, -12000.0, -4890.36666667, 3276.3, 3833.33333333, 233.765182495, -3375.69173177, 233.7375, -8717.26666667, -12000.0, -4883.93333333, 3282.73333333, 3833.33333333, 233.758926392, -3375.69173177, 233.7375, -8696.43333333, -12000.0, -4863.1, 3303.56666667, 3833.33333333
1524255868.08, 866.641113281, 25.2879924774, 232.877090454, 232.84475708, 232.836273193, 31.3127975464, 31.3334827423, 31.5319957733, 21915.6139533, 7155.84570312, 7155.84570312, 7155.84570312, 7221.32617188, 7221.32617188, 7221.32617188, -67.6214548747, -67.6214548747, -67.6214548747, 50.0, 50.0, 50.0, 0.999985992908, 0.999985992908, 0.999985992908, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255869.06, 834.578186035, 27.0827579498, 232.895294189, 232.890029907, 232.891586304, 31.9480228424, 31.9962997437, 31.9971523285, 22602.6790026, 7507.38736979, 7507.38736979, 7507.38736979, 7519.29557292, 7519.29557292, 7519.29557292, -54.8489379883, -54.8489379883, -54.8489379883, 50.0, 50.0, 50.0, 0.999975323677, 0.999975323677, 0.999975323677, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255869.11, 834.918029785, 26.9132499695, 232.894332886, 232.889663696, 232.886459351, 32.1822509766, 32.1321563721, 32.4839706421, 22470.3576396, 7440.09114583, 7440.09114583, 7440.09114583, 7422.98046875, 7422.98046875, 7422.98046875, -38.2366307576, -38.2366307576, -38.2366307576, 50.0, 50.0, 50.0, 0.999923765659, 0.999923765659, 0.999923765659, 0.0, 0.0, 232.895294189, -54.8489379883, 232.875, -5817.63333333, -9650.96666667, -1984.3, 3833.33333333, 3833.33333333, 232.890029907, -54.8489379883, 232.875, -5800.1, -9633.43333333, -1966.76666667, 3833.33333333, 3833.33333333, 232.891586304, -54.8489379883, 232.875, -5805.3, -9638.63333333, -1971.96666667, 3833.33333333, 3833.33333333
1524255869.15, 832.04510498, 27.0795669556, 232.892715454, 232.885559082, 232.882583618, 32.1443824768, 32.1215286255, 32.2164077759, 22531.4211304, 7534.94270833, 7534.94270833, 7534.94270833, 7529.95572917, 7529.95572917, 7529.95572917, 3.11951160431, 3.11951160431, 3.11951160431, 50.0, 50.0, 50.0, 0.999987125397, 0.999987125397, 0.999987125397, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255870.05, 808.223693848, 28.093126297, 231.996231079, 232.021514893, 232.034591675, 32.9478302002, 32.9120750427, 32.9781532288, 22705.5303075, 7657.41276042, 7657.41276042, 7657.41276042, 7595.18229167, 7595.18229167, 7595.18229167, -83.3124847412, -83.3124847412, -83.3124847412, 50.0, 50.0, 50.0, 0.999995410442, 0.999995410442, 0.999995410442, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255870.6, 806.470581055, 28.2788658142, 232.058761597, 232.051452637, 232.043609619, 32.6309051514, 32.5420722961, 32.3486557007, 22806.0733448, 7521.03841146, 7521.03841146, 7521.03841146, 7562.89388021, 7562.89388021, 7562.89388021, -22.1627248128, -22.1627248128, -22.1627248128, 50.0, 50.0, 50.0, 0.999999821186, 0.999999821186, 0.999999821186, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255870.64, 806.259643555, 28.3131122589, 232.059951782, 232.045227051, 232.040176392, 32.5476951599, 32.466506958, 32.6689071655, 22827.7197978, 7484.62369792, 7484.62369792, 7484.62369792, 7520.73632812, 7520.73632812, 7520.73632812, -9.34366607666, -9.34366607666, -9.34366607666, 50.0, 50.0, 50.0, 0.999999821186, 0.999999821186, 0.999999821186, 0.0, 0.0, 232.058761597, -22.1627248128, 232.0125, -3029.2, -6862.53333333, 500.0, 3833.33333333, 3529.2, 232.051452637, -22.1627248128, 232.0125, -3004.83333333, -6838.16666667, 500.0, 3833.33333333, 3504.83333333, 232.043609619, -22.1627248128, 232.0125, -2978.7, -6812.03333333, 500.0, 3833.33333333, 3478.7
1524255871.05, 811.965270996, 27.9110450745, 231.140289307, 231.119766235, 231.108917236, 32.5689430237, 32.6293487549, 32.8212585449, 22662.7992777, 7610.25130208, 7610.25130208, 7610.25130208, 7546.57552083, 7546.57552083, 7546.57552083, 4.77549235026, 4.77549235026, 4.77549235026, 50.0, 50.0, 50.0, 0.999998867512, 0.999998867512, 0.999998867512, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255872.06, 791.778991699, 28.701423645, 231.170700073, 231.169006348, 231.167068481, 32.7179946899, 32.7006378174, 32.8154373169, 22725.184274, 7539.42057292, 7539.42057292, 7539.42057292, 7586.88997396, 7586.88997396, 7586.88997396, 0.478502511978, 0.478502511978, 0.478502511978, 50.0, 50.0, 50.0, 0.999999582767, 0.999999582767, 0.999999582767, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255872.12, 806.26739502, 28.4263782501, 231.171096802, 231.163528442, 231.161468506, 32.6598434448, 32.659828186, 32.7794342041, 22919.2619416, 7605.28320312, 7605.28320312, 7605.28320312, 7568.57226562, 7568.57226562, 7568.57226562, 43.8839569092, 43.8839569092, 43.8839569092, 50.0, 50.0, 50.0, 0.99998152256, 0.99998152256, 0.99998152256, 0.0, 0.0, 231.170700073, 0.478502511978, 231.15, -69.0, -3902.33333333, 500.0, 3833.33333333, 569.0, 231.169006348, 0.478502511978, 231.15, -63.3666666667, -3896.7, 500.0, 3833.33333333, 563.366666667, 231.167068481, 0.478502511978, 231.15, -56.9, -3890.23333333, 500.0, 3833.33333333, 556.9
1524255872.17, 807.842834473, 27.9931812286, 231.167098999, 231.155288696, 231.159225464, 32.7062797546, 32.7073707581, 32.8316879272, 22614.0908696, 7629.06901042, 7629.06901042, 7629.06901042, 7602.66666667, 7602.66666667, 7602.66666667, -6.46687253316, -6.46687253316, -6.46687253316, 50.0, 50.0, 50.0, 0.999973475933, 0.999973475933, 0.999973475933, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255873.06, 806.684143066, 28.3561706543, 230.557312012, 230.592636108, 230.597167969, 33.1714553833, 33.1613006592, 33.253276825, 22874.4732249, 7641.20898438, 7641.20898438, 7641.20898438, 7669.41992188, 7669.41992188, 7669.41992188, 316.133219401, 316.133219401, 316.133219401, 50.0, 50.0, 50.0, 0.999137043953, 0.999137043953, 0.999137043953, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255873.61, 809.950073242, 27.9375648499, 230.620727539, 230.608413696, 230.603500366, 32.8128433228, 32.7518768311, 32.9240226746, 22628.0326963, 7477.04752604, 7477.04752604, 7477.04752604, 7443.63216146, 7443.63216146, 7443.63216146, 221.423482259, 221.423482259, 221.423482259, 50.0, 50.0, 50.0, 0.999392986298, 0.999392986298, 0.999392986298, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255873.65, 814.841674805, 28.1507434845, 230.62109375, 230.602645874, 230.59715271, 32.733757019, 32.6368560791, 32.7346878052, 22938.3989679, 7573.51106771, 7573.51106771, 7573.51106771, 7580.74479167, 7580.74479167, 7580.74479167, 391.282226562, 391.282226562, 391.282226562, 50.0, 50.0, 50.0, 0.998684108257, 0.998684108257, 0.998684108257, 0.0, 0.0, 230.620727539, 221.423482259, 230.575, 0.0, -2069.1, 500.0, 2069.1, 500.0, 230.608413696, 221.423482259, 230.575, 0.0, -2028.03333333, 500.0, 2028.03333333, 500.0, 230.603500366, 221.423482259, 230.575, 0.0, -2011.66666667, 500.0, 2011.66666667, 500.0
1524255874.07, 793.333312988, 28.5225467682, 229.996032715, 229.96421814, 229.960296631, 33.4878921509, 33.4861335754, 33.7758979797, 22627.8865225, 7690.34179688, 7690.34179688, 7690.34179688, 7556.20442708, 7556.20442708, 7556.20442708, 1609.66097005, 1609.66097005, 1609.66097005, 50.0, 50.0, 50.0, 0.976996719837, 0.976996719837, 0.976996719837, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255875.08, 810.679077148, 28.2672786713, 230.023101807, 230.021911621, 230.021835327, 34.029548645, 33.7327957153, 33.8857421875, 22915.6913867, 7725.20768229, 7725.20768229, 7725.20768229, 7535.20703125, 7535.20703125, 7535.20703125, 1605.67252604, 1605.67252604, 1605.67252604, 50.0, 50.0, 50.0, 0.97689050436, 0.97689050436, 0.97689050436, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255875.14, 813.462463379, 28.048500061, 230.024932861, 230.015686035, 230.014251709, 33.7128829956, 33.669921875, 33.7450218201, 22816.4019537, 7783.15494792, 7783.15494792, 7783.15494792, 7553.03385417, 7553.03385417, 7553.03385417, 1700.56608073, 1700.56608073, 1700.56608073, 50.0, 50.0, 50.0, 0.978461027145, 0.978461027145, 0.978461027145, 0.0, 0.0, 230.023101807, 1605.67252604, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 230.021911621, 1605.67252604, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 230.021835327, 1605.67252604, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0
1524255875.21, 810.605895996, 28.2614803314, 230.018081665, 230.003112793, 229.998977661, 33.6171226501, 33.5383796692, 33.734664917, 22908.9225862, 7952.80924479, 7952.80924479, 7952.80924479, 7654.04622396, 7654.04622396, 7654.04622396, 2301.80826823, 2301.80826823, 2301.80826823, 50.0, 50.0, 50.0, 0.956456542015, 0.956456542015, 0.956456542015, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255876.04, 805.835632324, 28.2504005432, 229.416610718, 229.441268921, 229.453933716, 35.811668396, 35.5063285828, 35.7564125061, 22765.1793852, 8142.35611979, 8142.35611979, 8142.35611979, 7562.90429688, 7562.90429688, 7562.90429688, 2973.82291667, 2973.82291667, 2973.82291667, 50.0, 50.0, 50.0, 0.931467950344, 0.931467950344, 0.931467950344, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255876.59, 817.306640625, 27.7021331787, 229.47505188, 229.466110229, 229.461700439, 35.2173652649, 35.3227806091, 35.4515571594, 22641.1374064, 8072.48567708, 8072.48567708, 8072.48567708, 7475.71028646, 7475.71028646, 7475.71028646, 2960.15983073, 2960.15983073, 2960.15983073, 50.0, 50.0, 50.0, 0.929039776325, 0.929039776325, 0.929039776325, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255876.62, 806.784606934, 28.1847896576, 229.472381592, 229.458862305, 229.451171875, 35.3693199158, 35.3428726196, 35.4217529297, 22739.0544454, 8135.10481771, 8135.10481771, 8135.10481771, 7518.02994792, 7518.02994792, 7518.02994792, 2964.59147135, 2964.59147135, 2964.59147135, 50.0, 50.0, 50.0, 0.931567966938, 0.931567966938, 0.931567966938, 0.0, 0.0, 229.47505188, 2960.15983073, 229.425, 0.0, -500.0, 1749.83333333, 500.0, 1749.83333333, 229.466110229, 2960.15983073, 229.425, 0.0, -500.0, 1779.63333333, 500.0, 1779.63333333, 229.461700439, 2960.15983073, 229.425, 0.0, -500.0, 1794.33333333, 500.0, 1794.33333333
1524255877.07, 809.021606445, 27.9710941315, 228.843017578, 228.823043823, 228.819168091, 38.1355857849, 38.059261322, 38.3090400696, 22629.2195083, 8691.75585938, 8691.75585938, 8691.75585938, 7574.67708333, 7574.67708333, 7574.67708333, 4359.68815104, 4359.68815104, 4359.68815104, 50.0, 50.0, 50.0, 0.86417555809, 0.86417555809, 0.86417555809, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255878.06, 804.544067383, 28.4556713104, 228.876525879, 228.865432739, 228.865280151, 38.2099342346, 38.163936615, 38.1997261047, 22893.8415362, 8776.15559896, 8776.15559896, 8776.15559896, 7602.55338542, 7602.55338542, 7602.55338542, 4465.84440104, 4465.84440104, 4465.84440104, 50.0, 50.0, 50.0, 0.865710377693, 0.865710377693, 0.865710377693, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255878.1, 802.375488281, 28.3959121704, 228.873016357, 228.86416626, 228.85798645, 38.2508239746, 38.2144584656, 38.2558670044, 22784.1838929, 8713.89973958, 8713.89973958, 8713.89973958, 7541.97265625, 7541.97265625, 7541.97265625, 4341.60416667, 4341.60416667, 4341.60416667, 50.0, 50.0, 50.0, 0.866027772427, 0.866027772427, 0.866027772427, 0.0, 0.0, 228.876525879, 4465.84440104, 228.85, 0.0, -500.0, 3744.9, 500.0, 3744.9, 228.865432739, 4465.84440104, 228.85, 0.0, -500.0, 3781.9, 500.0, 3781.9, 228.865280151, 4465.84440104, 228.85, 0.0, -500.0, 3782.4, 500.0, 3782.4
1524255878.16, 799.862121582, 28.7172107697, 228.868789673, 228.855453491, 228.851242065, 38.2208824158, 38.1715774536, 38.2391815186, 22969.8091321, 8955.35416667, 8955.35416667, 8955.35416667, 7601.99479167, 7601.99479167, 7601.99479167, 4653.87890625, 4653.87890625, 4653.87890625, 50.0, 50.0, 50.0, 0.82899582386, 0.82899582386, 0.82899582386, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255879.07, 806.470336914, 28.1611480713, 227.993179321, 228.021942139, 228.024002075, 43.5535316467, 43.6905860901, 43.6112709045, 22711.1305729, 9957.66341146, 9957.66341146, 9957.66341146, 7661.99348958, 7661.99348958, 7661.99348958, 6527.80664062, 6527.80664062, 6527.80664062, 50.0, 50.0, 50.0, 0.762430131435, 0.762430131435, 0.762430131435, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255879.63, 796.42175293, 28.493680954, 228.037826538, 228.024520874, 228.00982666, 43.634967804, 43.5490226746, 43.5033111572, 22692.9873328, 9943.05078125, 9943.05078125, 9943.05078125, 7516.82421875, 7516.82421875, 7516.82421875, 6478.15755208, 6478.15755208, 6478.15755208, 50.0, 50.0, 50.0, 0.760349690914, 0.760349690914, 0.760349690914, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255879.67, 810.958496094, 28.0754261017, 228.03175354, 228.015670776, 228.004013062, 43.6854629517, 43.6236495972, 43.7000389099, 22768.0053286, 9924.89322917, 9924.89322917, 9924.89322917, 7536.39908854, 7536.39908854, 7536.39908854, 6401.29296875, 6401.29296875, 6401.29296875, 50.0, 50.0, 50.0, 0.76083356142, 0.76083356142, 0.76083356142, 0.0, 0.0, 228.037826538, 6478.15755208, 227.9875, 2707.23333333, -500.0, 6540.56666667, 3207.23333333, 3833.33333333, 228.024520874, 6478.15755208, 227.9875, 2751.6, -500.0, 6584.93333333, 3251.6, 3833.33333333, 228.00982666, 6478.15755208, 227.9875, 2800.56666667, -500.0, 6633.9, 3300.56666667, 3833.33333333
1524255880.05, 808.318603516, 28.1396961212, 227.124359131, 227.111206055, 227.10736084, 50.0708274841, 50.1907997131, 50.1581306458, 22745.8398721, 11384.6992188, 11384.6992188, 11384.6992188, 7671.34960938, 7671.34960938, 7671.34960938, 8551.99804688, 8551.99804688, 8551.99804688, 50.0, 50.0, 50.0, 0.66311186552, 0.66311186552, 0.66311186552, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255881.07, 808.37121582, 28.1034145355, 227.152114868, 227.139282227, 227.134368896, 50.2137069702, 50.2879219055, 50.1642417908, 22717.9913768, 11341.2057292, 11341.2057292, 11341.2057292, 7535.18489583, 7535.18489583, 7535.18489583, 8447.94335938, 8447.94335938, 8447.94335938, 50.0, 50.0, 50.0, 0.661730349064, 0.661730349064, 0.661730349064, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255881.12, 803.909851074, 28.3283119202, 227.14074707, 227.130386353, 227.129333496, 50.3038787842, 50.3958053589, 50.2184638977, 22773.4090169, 11405.6653646, 11405.6653646, 11405.6653646, 7595.79166667, 7595.79166667, 7595.79166667, 8416.71549479, 8416.71549479, 8416.71549479, 50.0, 50.0, 50.0, 0.667169094086, 0.667169094086, 0.667169094086, 0.0, 0.0, 227.152114868, 8447.94335938, 227.125, 5659.63333333, 1826.3, 9492.96666667, 3833.33333333, 3833.33333333, 227.139282227, 8447.94335938, 227.125, 5702.4, 1869.06666667, 9535.73333333, 3833.33333333, 3833.33333333, 227.134368896, 8447.94335938, 227.125, 5718.76666667, 1885.43333333, 9552.1, 3833.33333333, 3833.33333333
1524255881.2, 815.502807617, 27.9336013794, 227.138641357, 227.124359131, 227.120483398, 50.1502227783, 50.0306358337, 50.3661804199, 22779.9303518, 12034.1132812, 12034.1132812, 12034.1132812, 7595.28385417, 7595.28385417, 7595.28385417, 9511.16731771, 9511.16731771, 9511.16731771, 50.0, 50.0, 50.0, 0.61952072382, 0.61952072382, 0.61952072382, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255882.05, 955.541992188, 14.3351478577, 226.289398193, 226.295043945, 226.297470093, 51.035320282, 51.139415741, 50.9456291199, 13697.8357422, 11558.8294271, 11558.8294271, 11558.8294271, 4504.2516276, 4504.2516276, 4504.2516276, 10515.2076823, 10515.2076823, 10515.2076823, 50.0, 50.0, 50.0, 0.390353828669, 0.390353828669, 0.390353828669, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255882.58, 957.39050293, 13.8051137924, 226.299697876, 226.287124634, 226.283309937, 51.0977706909, 51.1963996887, 51.1760253906, 13216.8848367, 11405.5026042, 11405.5026042, 11405.5026042, 4327.5390625, 4327.5390625, 4327.5390625, 10683.5768229, 10683.5768229, 10683.5768229, 50.0, 50.0, 50.0, 0.372058779001, 0.372058779001, 0.372058779001, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255882.61, 962.898620605, 13.0339479446, 226.299331665, 226.282867432, 226.275375366, 51.2057800293, 50.9428710938, 51.0997161865, 12550.3704969, 11421.0078125, 11421.0078125, 11421.0078125, 4279.93229167, 4279.93229167, 4279.93229167, 10734.4082031, 10734.4082031, 10734.4082031, 50.0, 50.0, 50.0, 0.366820544004, 0.366820544004, 0.366820544004, 0.0, 0.0, 226.299697876, 10683.5768229, 226.2625, 8501.0, 4667.66666667, 12000.0, 3833.33333333, 3499.0, 226.287124634, 10683.5768229, 226.2625, 8542.93333333, 4709.6, 12000.0, 3833.33333333, 3457.06666667, 226.283309937, 10683.5768229, 226.2625, 8555.63333333, 4722.3, 12000.0, 3833.33333333, 3444.36666667
1524255883.08, 1007.96551514, 0.0250443890691, 225.411804199, 225.405059814, 225.400741577, 51.205242157, 51.446975708, 51.2159004211, 25.2438805293, 11598.8528646, 11598.8528646, 11598.8528646, 34.6602427165, 34.6602427165, 34.6602427165, 11488.4778646, 11488.4778646, 11488.4778646, 50.0, 50.0, 50.0, 0.00933147780597, 0.00933147780597, 0.00933147780597, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255884.07, 1005.89300537, 0.0175425764173, 225.416473389, 225.408843994, 225.402572632, 51.1460533142, 51.2603569031, 51.0682373047, 17.6459549144, 11550.5833333, 11550.5833333, 11550.5833333, 64.4954986572, 64.4954986572, 64.4954986572, 11466.7356771, 11466.7356771, 11466.7356771, 50.0, 50.0, 50.0, -0.00088681129273, -0.00088681129273, -0.00088681129273, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255884.1, 1012.33978271, 0.0912560150027, 225.409469604, 225.414932251, 225.403442383, 51.1175956726, 51.2036819458, 50.8633766174, 92.3820943993, 11454.796875, 11454.796875, 11454.796875, 55.3160044352, 55.3160044352, 55.3160044352, 11459.4908854, 11459.4908854, 11459.4908854, 50.0, 50.0, 50.0, -0.00151505856775, -0.00151505856775, -0.00151505856775, 0.0, 0.0, 225.416473389, 11466.7356771, 225.4, 11445.1, 7611.76666667, 12000.0, 3833.33333333, 554.9, 225.408843994, 11466.7356771, 225.4, 11470.5333333, 7637.2, 12000.0, 3833.33333333, 529.466666667, 225.402572632, 11466.7356771, 225.4, 11491.4333333, 7658.1, 12000.0, 3833.33333333, 508.566666667
1524255884.14, 1006.71228027, 0.0546662658453, 225.409469604, 225.399291992, 225.409393311, 51.0804595947, 51.1796836853, 50.9486808777, 55.0332011432, 11329.875, 11329.875, 11329.875, -54.8495941162, -54.8495941162, -54.8495941162, 11380.3919271, 11380.3919271, 11380.3919271, 50.0, 50.0, 50.0, -0.00674399686977, -0.00674399686977, -0.00674399686977, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255885.06, 1011.4697876, 0.0471019744873, 220.80116272, 220.792984009, 220.80519104, 52.2795982361, 52.4705467224, 52.261428833, 47.6422241301, 11590.5976562, 11590.5976562, 11590.5976562, 51.5519663493, 51.5519663493, 51.5519663493, 11517.1744792, 11517.1744792, 11517.1744792, 50.0, 50.0, 50.0, 0.000753009109758, 0.000753009109758, 0.000753009109758, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255885.62, 1008.39825439, 0.166879013181, 220.796035767, 220.791549683, 220.805877686, 52.3228721619, 52.5482902527, 52.5085639954, 168.280505587, 11661.921875, 11661.921875, 11661.921875, 21.7668787638, 21.7668787638, 21.7668787638, 11614.7760417, 11614.7760417, 11614.7760417, 50.0, 50.0, 50.0, 0.0033718761988, 0.0033718761988, 0.0033718761988, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255885.66, 1006.3795166, 0.0522333197296, 220.79397583, 220.794555664, 220.806442261, 52.2969932556, 52.5961990356, 52.4025382996, 52.5665430599, 11479.25, 11479.25, 11479.25, 80.5705312093, 80.5705312093, 80.5705312093, 11627.0494792, 11627.0494792, 11627.0494792, 50.0, 50.0, 50.0, 0.00196413090453, 0.00196413090453, 0.00196413090453, 0.0, 0.0, 220.796035767, 11614.7760417, 220.8, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 220.791549683, 11614.7760417, 220.8, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 220.805877686, 11614.7760417, 220.8, 11500.0, 11000.0, 12000.0, 500.0, 500.0
1524255886.05, 1010.68255615, 0.0433818772435, 216.210739136, 216.231063843, 216.231292725, 53.3308639526, 53.6424255371, 53.4863128662, 43.8453065832, 11440.4609375, 11440.4609375, 11440.4609375, 81.3135274251, 81.3135274251, 81.3135274251, 11618.6210938, 11618.6210938, 11618.6210938, 50.0, 50.0, 50.0, 0.00580056989565, 0.00580056989565, 0.00580056989565, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255887.06, 1009.59857178, 0.0241862181574, 216.253616333, 216.252822876, 216.237442017, 53.299079895, 53.3661651611, 53.1757202148, 24.4183713084, 11536.921875, 11536.921875, 11536.921875, -83.9688720703, -83.9688720703, -83.9688720703, 11551.3932292, 11551.3932292, 11551.3932292, 50.0, 50.0, 50.0, -0.00878795329481, -0.00878795329481, -0.00878795329481, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255887.1, 1011.86767578, 0.663219094276, 216.253646851, 216.245819092, 216.233825684, 53.2469024658, 53.4038658142, 53.2105178833, 671.089963459, 11574.4023438, 11574.4023438, 11574.4023438, -85.2989654541, -85.2989654541, -85.2989654541, 11509.9882812, 11509.9882812, 11509.9882812, 50.0, 50.0, 50.0, -0.0101545788348, -0.0101545788348, -0.0101545788348, 0.0, 0.0, 216.253616333, 11551.3932292, 216.2, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 216.252822876, 11551.3932292, 216.2, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 216.237442017, 11551.3932292, 216.2, 11500.0, 11000.0, 12000.0, 500.0, 500.0
1524255887.16, 1014.25250244, 0.00722841359675, 216.245498657, 216.239990234, 216.230361938, 53.1964530945, 53.4081420898, 53.1669540405, 7.33143657918, 11370.7447917, 11370.7447917, 11370.7447917, -144.83114624, -144.83114624, -144.83114624, 11400.6393229, 11400.6393229, 11400.6393229, 50.0, 50.0, 50.0, -0.0137354042381, -0.0137354042381, -0.0137354042381, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255888.07, 1007.24700928, 0.0104958144948, 211.563095093, 211.544876099, 211.567062378, 54.5573692322, 54.7455329895, 54.526473999, 10.5718777598, 11502.2799479, 11502.2799479, 11502.2799479, 29.8525212606, 29.8525212606, 29.8525212606, 11491.875, 11491.875, 11491.875, 50.0, 50.0, 50.0, 0.00540876947343, 0.00540876947343, 0.00540876947343, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255888.62, 1012.37792969, 0.0345424450934, 211.564865112, 211.569717407, 211.5884552, 54.5708084106, 54.8571357727, 54.6715164185, 34.97000905, 11624.0377604, 11624.0377604, 11624.0377604, 125.278828939, 125.278828939, 125.278828939, 11611.1601562, 11611.1601562, 11611.1601562, 50.0, 50.0, 50.0, 0.00852589402348, 0.00852589402348, 0.00852589402348, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255888.65, 1010.91448975, -0.0622229613364, 211.566604614, 211.576660156, 211.593215942, 54.5469856262, 54.8264198303, 54.6361961365, -62.9020932099, 11643.3828125, 11643.3828125, 11643.3828125, 95.7689005534, 95.7689005534, 95.7689005534, 11524.2317708, 11524.2317708, 11524.2317708, 50.0, 50.0, 50.0, 0.00981944147497, 0.00981944147497, 0.00981944147497, 0.0, 0.0, 211.564865112, 11611.1601562, 211.6, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 211.569717407, 11611.1601562, 211.6, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 211.5884552, 11611.1601562, 211.6, 11500.0, 11000.0, 12000.0, 500.0, 500.0
