TIME, DC_V, DC_I, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, DC_P, AC_S_1, AC_S_2, AC_S_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_PF_1, AC_PF_2, AC_PF_3, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1, V_ACT_2, Q_ACT_2, V_TARGET_2, Q_TARGET_2, Q_MIN_2, Q_MAX_2, Q_MIN_ERROR_2, Q_MAX_ERROR_2, V_ACT_3, Q_ACT_3, V_TARGET_3, Q_TARGET_3, Q_MIN_3, Q_MAX_3, Q_MIN_ERROR_3, Q_MAX_ERROR_3
1524255832.27, 1012.22747803, -0.0354604013264, 211.604125977, 211.584381104, 211.586608887, 54.5037689209, 54.5664405823, 54.4217987061, -35.8939926045, 11517.2708333, 11517.2708333, 11517.2708333, -111.811513265, -111.811513265, -111.811513265, 11580.4075521, 11580.4075521, 11580.4075521, 50.0, 50.0, 50.0, -0.0054903626442, -0.0054903626442, -0.0054903626442, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255832.84, 1012.39276123, -0.0416261404753, 211.555099487, 211.543289185, 211.559265137, 54.5998725891, 54.7280502319, 54.441078186, -42.1420032951, 11487.8502604, 11487.8502604, 11487.8502604, 12.9825922648, 12.9825922648, 12.9825922648, 11573.2864583, 11573.2864583, 11573.2864583, 50.0, 50.0, 50.0, 0.00461784331128, 0.00461784331128, 0.00461784331128, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255832.9, 1011.69958496, 0.0177714936435, 211.553909302, 211.540740967, 211.558364868, 54.6254310608, 54.7185974121, 54.5820045471, 17.9794127433, 11580.7552083, 11580.7552083, 11580.7552083, -4.31840483348, -4.31840483348, -4.31840483348, 11602.6315104, 11602.6315104, 11602.6315104, 50.0, 50.0, 50.0, 0.00348876486532, 0.00348876486532, 0.00348876486532, 0.0, 0.0, 211.555099487, 11573.2864583, 211.6, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 211.543289185, 11573.2864583, 211.6, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 211.559265137, 11573.2864583, 211.6, 11500.0, 11000.0, 12000.0, 500.0, 500.0
1524255833.26, 1010.51568604, -0.0535951294005, 216.175857544, 216.178710938, 216.188751221, 53.4655189514, 53.7469558716, 53.5347747803, -54.1587189543, 11595.0338542, 11595.0338542, 11595.0338542, 118.980021159, 118.980021159, 118.980021159, 11563.4088542, 11563.4088542, 11563.4088542, 50.0, 50.0, 50.0, 0.00314600416459, 0.00314600416459, 0.00314600416459, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255834.28, 1012.77331543, 0.0242140349001, 216.270492554, 216.284713745, 216.259689331, 53.3127212524, 53.441822052, 53.2011642456, 24.5233284057, 11540.3489583, 11540.3489583, 11540.3489583, -37.9088745117, -37.9088745117, -37.9088745117, 11550.8294271, 11550.8294271, 11550.8294271, 50.0, 50.0, 50.0, -0.00427037617192, -0.00427037617192, -0.00427037617192, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255834.31, 1008.04943848, -0.0165229383856, 216.266418457, 216.281036377, 216.254348755, 53.2611503601, 53.469417572, 53.1989326477, -16.6559387616, 11510.3111979, 11510.3111979, 11510.3111979, -49.3166046143, -49.3166046143, -49.3166046143, 11534.3125, 11534.3125, 11534.3125, 50.0, 50.0, 50.0, -0.00497087370604, -0.00497087370604, -0.00497087370604, 0.0, 0.0, 216.270492554, 11550.8294271, 216.2, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 216.284713745, 11550.8294271, 216.2, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 216.259689331, 11550.8294271, 216.2, 11500.0, 11000.0, 12000.0, 500.0, 500.0
1524255834.36, 1010.05596924, 0.0113292215392, 216.263824463, 216.270477295, 216.249221802, 53.2676620483, 53.4636306763, 53.1498794556, 11.4431478425, 11725.5885417, 11725.5885417, 11725.5885417, -22.6929575602, -22.6929575602, -22.6929575602, 11611.9713542, 11611.9713542, 11611.9713542, 50.0, 50.0, 50.0, -0.000565812690184, -0.000565812690184, -0.000565812690184, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255835.28, 1011.54681396, 0.7616725564, 220.809020996, 220.801773071, 220.80947876, 52.1772460938, 52.3598861694, 52.1792144775, 770.467447711, 11543.7916667, 11543.7916667, 11543.7916667, -61.7401682536, -61.7401682536, -61.7401682536, 11601.7330729, 11601.7330729, 11601.7330729, 50.0, 50.0, 50.0, -0.00381099269725, -0.00381099269725, -0.00381099269725, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255835.83, 1007.82458496, 0.00305676553398, 220.802307129, 220.790908813, 220.804794312, 52.3181495667, 52.5148696899, 52.3521766663, 3.08068345561, 11583.0924479, 11583.0924479, 11583.0924479, 34.1911265055, 34.1911265055, 34.1911265055, 11487.7786458, 11487.7786458, 11487.7786458, 50.0, 50.0, 50.0, 0.0067426841706, 0.0067426841706, 0.0067426841706, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255835.88, 1013.96795654, -0.0587394721806, 220.798416138, 220.786483765, 220.80406189, 52.3512229919, 52.5234222412, 52.3017539978, -59.5599425754, 11600.2070312, 11600.2070312, 11600.2070312, -3.41069984436, -3.41069984436, -3.41069984436, 11572.6666667, 11572.6666667, 11572.6666667, 50.0, 50.0, 50.0, 0.00160201743711, 0.00160201743711, 0.00160201743711, 0.0, 0.0, 220.802307129, 11487.7786458, 220.8, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 220.790908813, 11487.7786458, 220.8, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 220.804794312, 11487.7786458, 220.8, 11500.0, 11000.0, 12000.0, 500.0, 500.0
1524255836.28, 1008.33782959, -0.020769206807, 225.411849976, 225.406524658, 225.412368774, 51.2738952637, 51.5600280762, 51.3796806335, -20.9423769141, 11610.1054688, 11610.1054688, 11610.1054688, -40.1742986043, -40.1742986043, -40.1742986043, 11609.8450521, 11609.8450521, 11609.8450521, 50.0, 50.0, 50.0, -0.0041708862409, -0.0041708862409, -0.0041708862409, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255837.28, 1011.81463623, 0.954898416996, 225.422393799, 225.429901123, 225.41305542, 51.0792045593, 51.2644386292, 50.9010887146, 966.18019443, 11594.6809896, 11594.6809896, 11594.6809896, -1.3148663044, -1.3148663044, -1.3148663044, 11617.9804688, 11617.9804688, 11617.9804688, 50.0, 50.0, 50.0, -0.00395037094131, -0.00395037094131, -0.00395037094131, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255837.33, 1009.97180176, 0.0386815704405, 225.422302246, 225.42326355, 225.408554077, 51.0547523499, 51.2874450684, 50.9058799744, 39.0672953926, 11449.8567708, 11449.8567708, 11449.8567708, -50.3190511068, -50.3190511068, -50.3190511068, 11572.1940104, 11572.1940104, 11572.1940104, 50.0, 50.0, 50.0, 0.0024437289685, 0.0024437289685, 0.0024437289685, 0.0, 0.0, 225.422393799, 11617.9804688, 225.4, 11425.3666667, 7592.03333333, 12000.0, 3833.33333333, 574.633333333, 225.429901123, 11617.9804688, 225.4, 11400.3333333, 7567.0, 12000.0, 3833.33333333, 599.666666667, 225.41305542, 11617.9804688, 225.4, 11456.4666667, 7623.13333333, 12000.0, 3833.33333333, 543.533333333
1524255837.38, 997.91784668, 3.88537812233, 225.424072266, 225.422943115, 225.405578613, 51.1182327271, 51.2486724854, 51.0034370422, 3877.28816937, 11574.7630208, 11574.7630208, 11574.7630208, 130.295471191, 130.295471191, 130.295471191, 11374.3476562, 11374.3476562, 11374.3476562, 50.0, 50.0, 50.0, 0.0665639415383, 0.0665639415383, 0.0665639415383, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255838.26, 953.979858398, 14.305431366, 226.284317017, 226.29208374, 226.292572021, 50.9552345276, 51.1339416504, 50.831653595, 13647.0933888, 11479.25, 11479.25, 11479.25, 4706.56640625, 4706.56640625, 4706.56640625, 10669.4427083, 10669.4427083, 10669.4427083, 50.0, 50.0, 50.0, 0.398699641228, 0.398699641228, 0.398699641228, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255838.82, 956.050598145, 14.4265518188, 226.305984497, 226.296920776, 226.288879395, 51.1016197205, 51.1282196045, 50.9415969849, 13792.5134956, 11561.4179688, 11561.4179688, 11561.4179688, 4444.62141927, 4444.62141927, 4444.62141927, 10686.8059896, 10686.8059896, 10686.8059896, 50.0, 50.0, 50.0, 0.389462143183, 0.389462143183, 0.389462143183, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255838.87, 953.698852539, 14.8410415649, 226.300292969, 226.291854858, 226.284317017, 50.9287986755, 51.1471595764, 50.9939842224, 14153.884311, 11533.6770833, 11533.6770833, 11533.6770833, 4500.78027344, 4500.78027344, 4500.78027344, 10662.1809896, 10662.1809896, 10662.1809896, 50.0, 50.0, 50.0, 0.392193078995, 0.392193078995, 0.392193078995, 0.0, 0.0, 226.305984497, 10686.8059896, 226.2625, 8480.06666667, 4646.73333333, 12000.0, 3833.33333333, 3519.93333333, 226.296920776, 10686.8059896, 226.2625, 8510.26666667, 4676.93333333, 12000.0, 3833.33333333, 3489.73333333, 226.288879395, 10686.8059896, 226.2625, 8537.06666667, 4703.73333333, 12000.0, 3833.33333333, 3462.93333333
1524255839.26, 934.508728027, 18.1142044067, 227.12210083, 227.113311768, 227.11114502, 44.9605674744, 45.1280784607, 45.119972229, 16927.8821194, 10017.0182292, 10017.0182292, 10017.0182292, 5594.57486979, 5594.57486979, 5594.57486979, 8515.86197917, 8515.86197917, 8515.86197917, 50.0, 50.0, 50.0, 0.541780650616, 0.541780650616, 0.541780650616, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255840.27, 918.883056641, 19.7950744629, 227.139358521, 227.13633728, 227.132278442, 47.3065643311, 47.4854316711, 47.3819999695, 18189.3585289, 10475.6529948, 10475.6529948, 10475.6529948, 6109.93880208, 6109.93880208, 6109.93880208, 8409.45703125, 8409.45703125, 8409.45703125, 50.0, 50.0, 50.0, 0.586174190044, 0.586174190044, 0.586174190044, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255840.32, 909.442138672, 21.3684387207, 227.136566162, 227.129547119, 227.125518799, 46.4444961548, 46.4455337524, 46.3387565613, 19433.3586102, 10557.7714844, 10557.7714844, 10557.7714844, 6225.921875, 6225.921875, 6225.921875, 8573.29101562, 8573.29101562, 8573.29101562, 50.0, 50.0, 50.0, 0.580729186535, 0.580729186535, 0.580729186535, 0.0, 0.0, 227.139358521, 8409.45703125, 227.125, 5702.13333333, 1868.8, 9535.46666667, 3833.33333333, 3833.33333333, 227.13633728, 8409.45703125, 227.125, 5712.2, 1878.86666667, 9545.53333333, 3833.33333333, 3833.33333333, 227.132278442, 8409.45703125, 227.125, 5725.73333333, 1892.4, 9559.06666667, 3833.33333333, 3833.33333333
1524255840.38, 908.044250488, 21.3990707397, 227.13130188, 227.123123169, 227.121948242, 46.5011863708, 46.577960968, 46.6003112793, 19431.303151, 10184.843099, 10184.843099, 10184.843099, 6351.10872396, 6351.10872396, 6351.10872396, 7906.83919271, 7906.83919271, 7906.83919271, 50.0, 50.0, 50.0, 0.629494488239, 0.629494488239, 0.629494488239, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255841.3, 892.432617188, 23.4201927185, 228.019973755, 228.024581909, 228.027267456, 40.9081306458, 40.9792518616, 40.9216461182, 20900.9438828, 9455.55989583, 9455.55989583, 9455.55989583, 6845.85026042, 6845.85026042, 6845.85026042, 6456.85807292, 6456.85807292, 6456.85807292, 50.0, 50.0, 50.0, 0.727991223335, 0.727991223335, 0.727991223335, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255841.83, 880.58770752, 24.3329811096, 228.017150879, 227.999267578, 227.986465454, 41.7517051697, 41.7221603394, 41.8095779419, 21427.3240524, 9517.15494792, 9517.15494792, 9517.15494792, 6993.31966146, 6993.31966146, 6993.31966146, 6453.13802083, 6453.13802083, 6453.13802083, 50.0, 50.0, 50.0, 0.739603102207, 0.739603102207, 0.739603102207, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255841.86, 869.387573242, 24.9311161041, 228.010040283, 227.985244751, 227.980026245, 41.7133598328, 41.6679878235, 41.7685012817, 21674.802528, 9520.55729167, 9520.55729167, 9520.55729167, 7148.97330729, 7148.97330729, 7148.97330729, 6459.94596354, 6459.94596354, 6459.94596354, 50.0, 50.0, 50.0, 0.749023914337, 0.749023914337, 0.749023914337, 0.0, 0.0, 228.017150879, 6453.13802083, 227.9875, 2776.16666667, -500.0, 6609.5, 3276.16666667, 3833.33333333, 227.999267578, 6453.13802083, 227.9875, 2835.76666667, -500.0, 6669.1, 3335.76666667, 3833.33333333, 227.986465454, 6453.13802083, 227.9875, 2878.43333333, -500.0, 6711.76666667, 3378.43333333, 3833.33333333
1524255842.28, 852.439758301, 26.0397052765, 228.818115234, 228.833679199, 228.840637207, 37.177646637, 37.0992736816, 37.2480430603, 22197.2800721, 8631.18229167, 8631.18229167, 8631.18229167, 7436.84309896, 7436.84309896, 7436.84309896, 4428.2047526, 4428.2047526, 4428.2047526, 50.0, 50.0, 50.0, 0.862512052059, 0.862512052059, 0.862512052059, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255843.28, 841.051879883, 26.7269382477, 228.850814819, 228.835769653, 228.831085205, 37.9393959045, 37.972366333, 37.949054718, 22478.7416567, 8738.21028646, 8738.21028646, 8738.21028646, 7432.48567708, 7432.48567708, 7432.48567708, 4497.56510417, 4497.56510417, 4497.56510417, 50.0, 50.0, 50.0, 0.865626871586, 0.865626871586, 0.865626871586, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255843.33, 839.991149902, 26.6929168701, 228.848144531, 228.82913208, 228.822875977, 38.0847129822, 37.8910331726, 38.02891922, 22421.813936, 8715.29817708, 8715.29817708, 8715.29817708, 7444.69140625, 7444.69140625, 7444.69140625, 4270.75716146, 4270.75716146, 4270.75716146, 50.0, 50.0, 50.0, 0.860964775085, 0.860964775085, 0.860964775085, 0.0, 0.0, 228.850814819, 4497.56510417, 228.85, 0.0, -500.0, 3830.63333333, 500.0, 3830.63333333, 228.835769653, 4497.56510417, 228.85, 47.4333333333, -500.0, 3880.76666667, 547.433333333, 3833.33333333, 228.831085205, 4497.56510417, 228.85, 63.0333333333, -500.0, 3896.36666667, 563.033333333, 3833.33333333
1524255843.4, 832.84588623, 27.3460025787, 228.841461182, 228.821517944, 228.819473267, 38.0515899658, 38.26953125, 38.000579834, 22775.0057525, 8635.38411458, 8635.38411458, 8635.38411458, 7590.38151042, 7590.38151042, 7590.38151042, 3929.49088542, 3929.49088542, 3929.49088542, 50.0, 50.0, 50.0, 0.888199567795, 0.888199567795, 0.888199567795, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255844.29, 802.092590332, 28.2892436981, 229.46887207, 229.474624634, 229.472305298, 35.5439033508, 35.4982452393, 35.5554847717, 22690.5927564, 8098.21354167, 8098.21354167, 8098.21354167, 7562.99674479, 7562.99674479, 7562.99674479, 2942.92317708, 2942.92317708, 2942.92317708, 50.0, 50.0, 50.0, 0.934027075768, 0.934027075768, 0.934027075768, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255844.85, 792.873474121, 28.659040451, 229.439971924, 229.410552979, 229.399871826, 35.4029808044, 35.6424369812, 35.5737724304, 22722.9929674, 8062.68489583, 8062.68489583, 8062.68489583, 7532.69010417, 7532.69010417, 7532.69010417, 2969.70638021, 2969.70638021, 2969.70638021, 50.0, 50.0, 50.0, 0.929914355278, 0.929914355278, 0.929914355278, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255844.91, 800.216003418, 28.3410053253, 229.423309326, 229.402099609, 229.394561768, 35.3427009583, 35.15076828, 35.4816589355, 22678.9260143, 8130.72200521, 8130.72200521, 8130.72200521, 7577.41861979, 7577.41861979, 7577.41861979, 3047.88997396, 3047.88997396, 3047.88997396, 50.0, 50.0, 50.0, 0.932230710983, 0.932230710983, 0.932230710983, 0.0, 0.0, 229.439971924, 2969.70638021, 229.425, 0.0, -500.0, 1866.76666667, 500.0, 1866.76666667, 229.410552979, 2969.70638021, 229.425, 0.0, -500.0, 1964.83333333, 500.0, 1964.83333333, 229.399871826, 2969.70638021, 229.425, 0.0, -500.0, 2000.43333333, 500.0, 2000.43333333
1524255845.26, 810.370239258, 28.4113273621, 229.965438843, 229.984130859, 229.992156982, 33.7152481079, 33.8054580688, 33.9710083008, 23023.694152, 7782.39583333, 7782.39583333, 7782.39583333, 7627.29882812, 7627.29882812, 7627.29882812, 1662.02522786, 1662.02522786, 1662.02522786, 50.0, 50.0, 50.0, 0.977676451206, 0.977676451206, 0.977676451206, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255846.27, 805.807983398, 28.190820694, 229.987197876, 229.966003418, 229.962524414, 33.6205177307, 33.6509361267, 33.7410774231, 22716.3883738, 7765.08854167, 7765.08854167, 7765.08854167, 7544.39453125, 7544.39453125, 7544.39453125, 1602.17041016, 1602.17041016, 1602.17041016, 50.0, 50.0, 50.0, 0.975768387318, 0.975768387318, 0.975768387318, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255846.3, 802.189147949, 28.3548603058, 229.979202271, 229.95993042, 229.95916748, 33.6595230103, 33.690158844, 33.907951355, 22745.9612289, 7768.36848958, 7768.36848958, 7768.36848958, 7523.04166667, 7523.04166667, 7523.04166667, 1666.24332682, 1666.24332682, 1666.24332682, 50.0, 50.0, 50.0, 0.9786054492, 0.9786054492, 0.9786054492, 0.0, 0.0, 229.987197876, 1602.17041016, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.966003418, 1602.17041016, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.962524414, 1602.17041016, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0
1524255846.35, 808.657043457, 28.1347904205, 229.967895508, 229.95892334, 229.959197998, 33.751537323, 33.7800483704, 33.9385719299, 22751.3964398, 7821.24153646, 7821.24153646, 7821.24153646, 7657.45898438, 7657.45898438, 7657.45898438, 1465.85107422, 1465.85107422, 1465.85107422, 50.0, 50.0, 50.0, 0.984407186508, 0.984407186508, 0.984407186508, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255847.26, 795.052429199, 28.6792793274, 230.62159729, 230.622375488, 230.615005493, 32.8543815613, 32.8858795166, 32.9138526917, 22801.5306969, 7531.56119792, 7531.56119792, 7531.56119792, 7556.50065104, 7556.50065104, 7556.50065104, 264.590413411, 264.590413411, 264.590413411, 50.0, 50.0, 50.0, 0.999414741993, 0.999414741993, 0.999414741993, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255847.79, 809.307434082, 28.0668888092, 230.56401062, 230.54359436, 230.536209106, 32.662563324, 32.6788291931, 32.9014968872, 22714.7417648, 7681.04752604, 7681.04752604, 7681.04752604, 7662.52539062, 7662.52539062, 7662.52539062, 187.597005208, 187.597005208, 187.597005208, 50.0, 50.0, 50.0, 0.999619483948, 0.999619483948, 0.999619483948, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255847.83, 805.726074219, 28.1824073792, 230.557800293, 230.537384033, 230.531738281, 32.6550064087, 32.6788291931, 32.9014968872, 22707.3004596, 7534.91080729, 7534.91080729, 7534.91080729, 7520.18424479, 7520.18424479, 7520.18424479, 184.192504883, 184.192504883, 184.192504883, 50.0, 50.0, 50.0, 0.999510347843, 0.999510347843, 0.999510347843, 0.0, 0.0, 230.56401062, 187.597005208, 230.575, 0.0, -1880.03333333, 500.0, 1880.03333333, 500.0, 230.54359436, 187.597005208, 230.575, 0.0, -1811.96666667, 500.0, 1811.96666667, 500.0, 230.536209106, 187.597005208, 230.575, 0.0, -1787.36666667, 500.0, 1787.36666667, 500.0
1524255848.26, 808.749267578, 28.2414455414, 231.132492065, 231.150421143, 231.157836914, 32.8640022278, 32.8894691467, 32.9179496765, 22840.2483969, 7546.28320312, 7546.28320312, 7546.28320312, 7592.40559896, 7592.40559896, 7592.40559896, -36.4556299845, -36.4556299845, -36.4556299845, 50.0, 50.0, 50.0, 0.999992728233, 0.999992728233, 0.999992728233, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255849.26, 809.569396973, 28.1732501984, 231.112258911, 231.104263306, 231.108779907, 32.7929039001, 32.86328125, 32.7098350525, 22808.2011738, 7554.78255208, 7554.78255208, 7554.78255208, 7596.93945312, 7596.93945312, 7596.93945312, -77.7202402751, -77.7202402751, -77.7202402751, 50.0, 50.0, 50.0, 0.999998450279, 0.999998450279, 0.999998450279, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255849.3, 806.863769531, 28.3812885284, 231.112258911, 231.104263306, 231.11138916, 32.8074569702, 32.8952827454, 33.0271911621, 22899.8334462, 7612.22916667, 7612.22916667, 7612.22916667, 7677.37304688, 7677.37304688, 7677.37304688, -64.324915568, -64.324915568, -64.324915568, 50.0, 50.0, 50.0, 0.999993801117, 0.999993801117, 0.999993801117, 0.0, 0.0, 231.112258911, -77.7202402751, 231.15, 0.0, -3707.53333333, 500.0, 3707.53333333, 500.0, 231.104263306, -77.7202402751, 231.15, 0.0, -3680.86666667, 500.0, 3680.86666667, 500.0, 231.108779907, -77.7202402751, 231.15, 0.0, -3695.93333333, 500.0, 3695.93333333, 500.0
1524255849.34, 799.018249512, 28.4155387878, 231.106903076, 231.105499268, 231.112503052, 32.9129562378, 32.9621086121, 33.36120224, 22704.5340612, 7652.28580729, 7652.28580729, 7652.28580729, 7547.99674479, 7547.99674479, 7547.99674479, -62.1490834554, -62.1490834554, -62.1490834554, 50.0, 50.0, 50.0, 0.999923586845, 0.999923586845, 0.999923586845, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255850.25, 810.842346191, 28.101020813, 232.055908203, 232.043441772, 232.037277222, 32.328502655, 32.4962081909, 32.3662376404, 22785.4976464, 7541.19986979, 7541.19986979, 7541.19986979, 7564.96419271, 7564.96419271, 7564.96419271, 2.43649069468, 2.43649069468, 2.43649069468, 50.0, 50.0, 50.0, 0.999991595745, 0.999991595745, 0.999991595745, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255850.8, 821.187072754, 27.8394145966, 231.977645874, 231.969726562, 231.970825195, 32.5002365112, 32.4959831238, 32.7201385498, 22861.3673797, 7606.9765625, 7606.9765625, 7606.9765625, 7631.02408854, 7631.02408854, 7631.02408854, -14.2957013448, -14.2957013448, -14.2957013448, 50.0, 50.0, 50.0, 0.999981343746, 0.999981343746, 0.999981343746, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255850.83, 809.700012207, 28.0174388885, 231.974472046, 231.975326538, 231.978256226, 32.5002365112, 32.4959831238, 32.7201385498, 22685.7206101, 7631.2890625, 7631.2890625, 7631.2890625, 7636.78320312, 7636.78320312, 7636.78320312, -11.4044342041, -11.4044342041, -11.4044342041, 50.0, 50.0, 50.0, 0.999974370003, 0.999974370003, 0.999974370003, 0.0, 0.0, 231.977645874, -14.2957013448, 232.0125, -2758.83333333, -6592.16666667, 500.0, 3833.33333333, 3258.83333333, 231.969726562, -14.2957013448, 232.0125, -2732.43333333, -6565.76666667, 500.0, 3833.33333333, 3232.43333333, 231.970825195, -14.2957013448, 232.0125, -2736.1, -6569.43333333, 500.0, 3833.33333333, 3236.1
1524255851.27, 810.903991699, 27.9704875946, 232.87538147, 232.887268066, 232.895385742, 32.839099884, 32.7386207581, 32.7867660522, 22681.3800402, 7618.63932292, 7618.63932292, 7618.63932292, 7580.50651042, 7580.50651042, 7580.50651042, -67.4275970459, -67.4275970459, -67.4275970459, 50.0, 50.0, 50.0, 0.999999165535, 0.999999165535, 0.999999165535, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255852.31, 805.341308594, 28.2329883575, 232.828796387, 232.833557129, 232.838699341, 32.6474342346, 32.4301109314, 32.8220596313, 22737.1917894, 7673.43619792, 7673.43619792, 7673.43619792, 7559.68424479, 7559.68424479, 7559.68424479, -47.575205485, -47.575205485, -47.575205485, 50.0, 50.0, 50.0, 0.999999761581, 0.999999761581, 0.999999761581, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255852.36, 800.134277344, 28.5694141388, 232.828689575, 232.841262817, 232.855651855, 32.8075828552, 33.0221672058, 32.8718948364, 22859.3675361, 7693.43359375, 7693.43359375, 7693.43359375, 7673.93880208, 7673.93880208, 7673.93880208, -49.5795440674, -49.5795440674, -49.5795440674, 50.0, 50.0, 50.0, 0.999999463558, 0.999999463558, 0.999999463558, 0.0, 0.0, 232.828796387, -47.575205485, 232.875, -5596.0, -9429.33333333, -1762.66666667, 3833.33333333, 3833.33333333, 232.833557129, -47.575205485, 232.875, -5611.86666667, -9445.2, -1778.53333333, 3833.33333333, 3833.33333333, 232.838699341, -47.575205485, 232.875, -5629.0, -9462.33333333, -1795.66666667, 3833.33333333, 3833.33333333
1524255852.42, 803.735961914, 28.4324703217, 232.836959839, 232.855056763, 232.869827271, 32.7142333984, 32.7774391174, 32.8830184937, 22852.1988836, 7637.15364583, 7637.15364583, 7637.15364583, 7666.50195312, 7666.50195312, 7666.50195312, -1005.99283854, -1005.99283854, -1005.99283854, 50.0, 50.0, 50.0, 0.982303678989, 0.982303678989, 0.982303678989, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255853.26, 805.674865723, 28.3070144653, 233.767120361, 233.748046875, 233.737640381, 35.1156997681, 35.1164474487, 35.1899337769, 22806.2500784, 8210.13411458, 8210.13411458, 8210.13411458, 7499.91210938, 7499.91210938, 7499.91210938, -3347.73990885, -3347.73990885, -3347.73990885, 50.0, 50.0, 50.0, 0.915505647659, 0.915505647659, 0.915505647659, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255853.81, 821.135131836, 27.7197380066, 233.696380615, 233.702835083, 233.710220337, 35.0829963684, 35.2431488037, 35.4112586975, 22761.6507225, 8298.21354167, 8298.21354167, 8298.21354167, 7520.1328125, 7520.1328125, 7520.1328125, -3243.88736979, -3243.88736979, -3243.88736979, 50.0, 50.0, 50.0, 0.920469105244, 0.920469105244, 0.920469105244, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255853.86, 808.442687988, 28.2475891113, 233.698944092, 233.708694458, 233.71673584, 35.087677002, 35.217464447, 35.5282287598, 22836.5568704, 8228.24088542, 8228.24088542, 8228.24088542, 7627.1015625, 7627.1015625, 7627.1015625, -3202.46972656, -3202.46972656, -3202.46972656, 50.0, 50.0, 50.0, 0.919152736664, 0.919152736664, 0.919152736664, 0.0, 0.0, 233.696380615, -3243.88736979, 233.7375, -8487.93333333, -12000.0, -4654.6, 3512.06666667, 3833.33333333, 233.702835083, -3243.88736979, 233.7375, -8509.46666667, -12000.0, -4676.13333333, 3490.53333333, 3833.33333333, 233.710220337, -3243.88736979, 233.7375, -8534.06666667, -12000.0, -4700.73333333, 3465.93333333, 3833.33333333
1524255854.26, 806.413024902, 28.2170467377, 234.596893311, 234.60307312, 234.608139038, 44.0665740967, 44.1451225281, 44.4300384521, 22754.5940135, 10443.8860677, 10443.8860677, 10443.8860677, 7543.65429688, 7543.65429688, 7543.65429688, -7192.15234375, -7192.15234375, -7192.15234375, 50.0, 50.0, 50.0, 0.723688185215, 0.723688185215, 0.723688185215, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255855.26, 802.896118164, 28.4311828613, 234.560974121, 234.573699951, 234.574234009, 44.3477973938, 44.5655059814, 44.5603637695, 22827.2863542, 10394.6178385, 10394.6178385, 10394.6178385, 7648.828125, 7648.828125, 7648.828125, -7189.48828125, -7189.48828125, -7189.48828125, 50.0, 50.0, 50.0, 0.731477200985, 0.731477200985, 0.731477200985, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255855.3, 801.239013672, 28.4260158539, 234.560974121, 234.577957153, 234.585037231, 44.5667037964, 44.5298423767, 44.6547737122, 22776.0329054, 10369.8867188, 10369.8867188, 10369.8867188, 7611.21940104, 7611.21940104, 7611.21940104, -7154.63085938, -7154.63085938, -7154.63085938, 50.0, 50.0, 50.0, 0.729705572128, 0.729705572128, 0.729705572128, 0.0, 0.0, 234.560974121, -7189.48828125, 234.6, -11369.9, -12000.0, -7536.56666667, 630.1, 3833.33333333, 234.573699951, -7189.48828125, 234.6, -11412.3333333, -12000.0, -7579.0, 587.666666667, 3833.33333333, 234.574234009, -7189.48828125, 234.6, -11414.1, -12000.0, -7580.76666667, 585.9, 3833.33333333
1524255855.35, 932.530212402, 16.9458751678, 234.571075439, 234.588562012, 234.591018677, 44.469078064, 44.5859413147, 44.6550636292, 15802.5405696, 11091.4674479, 11091.4674479, 11091.4674479, 6796.76757812, 6796.76757812, 6796.76757812, -8999.39648438, -8999.39648438, -8999.39648438, 50.0, 50.0, 50.0, 0.55203640461, 0.55203640461, 0.55203640461, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255856.26, 1008.4888916, 0.581880807877, 239.191390991, 239.188446045, 239.189468384, 40.5032730103, 40.7975769043, 40.690448761, 586.82033098, 9651.83463542, 9651.83463542, 9651.83463542, 41.4016342163, 41.4016342163, 41.4016342163, -9670.31901042, -9670.31901042, -9670.31901042, 50.0, 50.0, 50.0, 0.00172407273203, 0.00172407273203, 0.00172407273203, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255856.8, 1008.86572266, 0.678311705589, 239.178909302, 239.182769775, 239.183319092, 40.6138000488, 40.9648475647, 40.8198280334, 684.325429046, 9726.265625, 9726.265625, 9726.265625, 56.6626688639, 56.6626688639, 56.6626688639, -9753.44726562, -9753.44726562, -9753.44726562, 50.0, 50.0, 50.0, -0.00261817639694, -0.00261817639694, -0.00261817639694, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255856.83, 1011.62689209, -0.065148383379, 239.178222656, 239.182769775, 239.183319092, 40.6138000488, 40.9648475647, 40.7970809937, -65.9058566024, 9752.79101562, 9752.79101562, 9752.79101562, 49.4102071126, 49.4102071126, 49.4102071126, -9728.078125, -9728.078125, -9728.078125, 50.0, 50.0, 50.0, 0.00192229449749, 0.00192229449749, 0.00192229449749, 0.0, 0.0, 239.178909302, -9753.44726562, 239.2, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 239.182769775, -9753.44726562, 239.2, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 239.183319092, -9753.44726562, 239.2, -11500.0, -12000.0, -11000.0, 500.0, 500.0
1524255857.26, 1009.22961426, 0.368450969458, 243.783752441, 243.788391113, 243.781555176, 40.4697113037, 40.7105140686, 40.557723999, 371.851629779, 9904.08072917, 9904.08072917, 9904.08072917, 18.0038693746, 18.0038693746, 18.0038693746, -9895.54036458, -9895.54036458, -9895.54036458, 50.0, 50.0, 50.0, 0.00295734615065, 0.00295734615065, 0.00295734615065, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255858.26, 1009.3180542, 0.238710150123, 243.786087036, 243.794845581, 243.798919678, 40.5367012024, 40.7284812927, 40.5615921021, 240.934464239, 9843.38541667, 9843.38541667, 9843.38541667, 99.2788187663, 99.2788187663, 99.2788187663, -9923.52734375, -9923.52734375, -9923.52734375, 50.0, 50.0, 50.0, 0.0057367249392, 0.0057367249392, 0.0057367249392, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255858.31, 1007.51409912, -0.00567021872848, 243.789459229, 243.794555664, 243.800354004, 40.5569267273, 40.734703064, 40.5771636963, -5.71282531405, 9906.72330729, 9906.72330729, 9906.72330729, -3.11877377828, -3.11877377828, -3.11877377828, -9935.72526042, -9935.72526042, -9935.72526042, 50.0, 50.0, 50.0, 0.00557683594525, 0.00557683594525, 0.00557683594525, 0.0, 0.0, 243.786087036, -9923.52734375, 243.8, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 243.794845581, -9923.52734375, 243.8, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 243.798919678, -9923.52734375, 243.8, -11500.0, -12000.0, -11000.0, 500.0, 500.0
1524255858.36, 1010.13531494, 0.00682399095967, 243.792022705, 243.79624939, 243.800994873, 40.48462677, 40.6924629211, 40.5766296387, 6.89315425721, 10013.9251302, 10013.9251302, 10013.9251302, 51.012105306, 51.012105306, 51.012105306, -9998.86393229, -9998.86393229, -9998.86393229, 50.0, 50.0, 50.0, 0.00275725848041, 0.00275725848041, 0.00275725848041, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255859.27, 1008.51434326, 0.291032016277, 248.390594482, 248.383117676, 248.381408691, 40.2213478088, 40.479221344, 40.4060287476, 293.509962764, 10061.266276, 10061.266276, 10061.266276, -6.18415196737, -6.18415196737, -6.18415196737, -10124.8645833, -10124.8645833, -10124.8645833, 50.0, 50.0, 50.0, 0.00384699902497, 0.00384699902497, 0.00384699902497, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255859.84, 1010.19335938, 0.0407840125263, 248.376235962, 248.377075195, 248.38117981, 40.3089447021, 40.5855789185, 40.3736076355, 41.1997386227, 10003.0729167, 10003.0729167, 10003.0729167, 94.8056844076, 94.8056844076, 94.8056844076, -10071.5520833, -10071.5520833, -10071.5520833, 50.0, 50.0, 50.0, 0.00675982795656, 0.00675982795656, 0.00675982795656, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255859.9, 1007.65429688, 0.236477598548, 248.377227783, 248.380325317, 248.381515503, 40.3559074402, 40.5241470337, 40.4307785034, 238.287668292, 10000.6354167, 10000.6354167, 10000.6354167, 9.62338129679, 9.62338129679, 9.62338129679, -10003.7539062, -10003.7539062, -10003.7539062, 50.0, 50.0, 50.0, -0.00519401254132, -0.00519401254132, -0.00519401254132, 0.0, 0.0, 248.376235962, -10071.5520833, 248.4, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 248.377075195, -10071.5520833, 248.4, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 248.38117981, -10071.5520833, 248.4, -11500.0, -12000.0, -11000.0, 500.0, 500.0
