TIME, DC_V, DC_I, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, DC_P, AC_S_1, AC_S_2, AC_S_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_PF_1, AC_PF_2, AC_PF_3, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1, V_ACT_2, Q_ACT_2, V_TARGET_2, Q_TARGET_2, Q_MIN_2, Q_MAX_2, Q_MIN_ERROR_2, Q_MAX_ERROR_2, V_ACT_3, Q_ACT_3, V_TARGET_3, Q_TARGET_3, Q_MIN_3, Q_MAX_3, Q_MIN_ERROR_3, Q_MAX_ERROR_3
1524255889.89, 1011.02081299, 0.0053898235783, 211.684951782, 211.681289673, 211.664077759, 54.4034194946, 54.5568199158, 54.2390174866, 5.44922381599, 11521.5611979, 11521.5611979, 11521.5611979, -130.858306885, -130.858306885, -130.858306885, 11524.5234375, 11524.5234375, 11524.5234375, 50.0, 50.0, 50.0, -0.00753349019215, -0.00753349019215, -0.00753349019215, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255890.44, 1011.11157227, 0.0228226333857, 211.612472534, 211.592147827, 211.591049194, 54.5290489197, 54.5987091064, 54.3731536865, 23.0762287258, 11553.234375, 11553.234375, 11553.234375, -34.9673461914, -34.9673461914, -34.9673461914, 11540.8294271, 11540.8294271, 11540.8294271, 50.0, 50.0, 50.0, -0.00918075535446, -0.00918075535446, -0.00918075535446, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255890.48, 1010.2557373, -0.0510236881673, 211.604034424, 211.586135864, 211.589859009, 54.5540504456, 54.6122283936, 54.3731536865, -51.5469737095, 11552.7486979, 11552.7486979, 11552.7486979, -14.5707410177, -14.5707410177, -14.5707410177, 11560.7447917, 11560.7447917, 11560.7447917, 50.0, 50.0, 50.0, -0.00827613472939, -0.00827613472939, -0.00827613472939, 0.0, 0.0, 211.612472534, 11540.8294271, 211.6, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 211.592147827, 11540.8294271, 211.6, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 211.591049194, 11540.8294271, 211.6, 11500.0, 11000.0, 12000.0, 500.0, 500.0
1524255890.91, 1010.96063232, 0.0521695613861, 216.182037354, 216.175674438, 216.183639526, 53.4761695862, 53.5770988464, 53.3872642517, 52.741372767, 11568.6041667, 11568.6041667, 11568.6041667, -13.796178182, -13.796178182, -13.796178182, 11509.7942708, 11509.7942708, 11509.7942708, 50.0, 50.0, 50.0, 0.0041761957109, 0.0041761957109, 0.0041761957109, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255891.91, 1008.4407959, 0.161718398333, 216.211456299, 216.227920532, 216.231689453, 53.4124145508, 53.7108955383, 53.4517326355, 163.083430326, 11531.2617188, 11531.2617188, 11531.2617188, 49.7730611165, 49.7730611165, 49.7730611165, 11559.6223958, 11559.6223958, 11559.6223958, 50.0, 50.0, 50.0, 0.00666714040563, 0.00666714040563, 0.00666714040563, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255891.96, 1010.85296631, 0.682812213898, 216.217803955, 216.236114502, 216.230743408, 53.3394584656, 53.6560020447, 53.4609642029, 690.22275185, 11552.0716146, 11552.0716146, 11552.0716146, 158.595011393, 158.595011393, 158.595011393, 11595.9205729, 11595.9205729, 11595.9205729, 50.0, 50.0, 50.0, 0.00416151620448, 0.00416151620448, 0.00416151620448, 0.0, 0.0, 216.211456299, 11559.6223958, 216.2, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 216.227920532, 11559.6223958, 216.2, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 216.231689453, 11559.6223958, 216.2, 11500.0, 11000.0, 12000.0, 500.0, 500.0
1524255892.03, 1010.13964844, 0.195413962007, 216.217987061, 216.243927002, 216.232879639, 53.3394699097, 53.6613082886, 53.3971786499, 197.395390881, 11604.9322917, 11604.9322917, 11604.9322917, 57.3804117839, 57.3804117839, 57.3804117839, 11699.3164062, 11699.3164062, 11699.3164062, 50.0, 50.0, 50.0, 0.00284027867019, 0.00284027867019, 0.00284027867019, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255892.91, 1007.34899902, -0.0492583811283, 220.828109741, 220.833374023, 220.821151733, 52.1566619873, 52.2882652283, 52.0065803528, -49.6203809231, 11461.6888021, 11461.6888021, 11461.6888021, -34.419766744, -34.419766744, -34.419766744, 11481.6992188, 11481.6992188, 11481.6992188, 50.0, 50.0, 50.0, 0.000122282392113, 0.000122282392113, 0.000122282392113, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255893.45, 1011.82629395, -0.0263839624822, 220.813354492, 220.805938721, 220.81022644, 52.2449264526, 52.3361625671, 52.1069564819, -26.695986978, 11570.0794271, 11570.0794271, 11570.0794271, -41.6652170817, -41.6652170817, -41.6652170817, 11551.8658854, 11551.8658854, 11551.8658854, 50.0, 50.0, 50.0, 0.00197663647123, 0.00197663647123, 0.00197663647123, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255893.49, 1012.69189453, -0.0255879554898, 220.813354492, 220.805938721, 220.81022644, 52.1755332947, 52.3533782959, 52.1630096436, -25.9127151221, 11501.2226562, 11501.2226562, 11501.2226562, -52.2316843669, -52.2316843669, -52.2316843669, 11527.7669271, 11527.7669271, 11527.7669271, 50.0, 50.0, 50.0, 0.0014126226306, 0.0014126226306, 0.0014126226306, 0.0, 0.0, 220.813354492, 11551.8658854, 220.8, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 220.805938721, 11551.8658854, 220.8, 11500.0, 11000.0, 12000.0, 500.0, 500.0, 220.81022644, 11551.8658854, 220.8, 11500.0, 11000.0, 12000.0, 500.0, 500.0
1524255893.9, 1012.80236816, 0.0547096095979, 225.420684814, 225.415039062, 225.427001953, 51.2430725098, 51.3700485229, 51.2202529907, 55.4100221621, 11638.2356771, 11638.2356771, 11638.2356771, -20.0072275798, -20.0072275798, -20.0072275798, 11497.7148438, 11497.7148438, 11497.7148438, 50.0, 50.0, 50.0, 0.000243575734203, 0.000243575734203, 0.000243575734203, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255894.91, 1011.48162842, -0.0517677105963, 225.40763855, 225.408004761, 225.402770996, 51.198261261, 51.4551811218, 51.2225112915, -52.3620882134, 11521.7252604, 11521.7252604, 11521.7252604, 46.5833740234, 46.5833740234, 46.5833740234, 11472.2942708, 11472.2942708, 11472.2942708, 50.0, 50.0, 50.0, 0.00870726909488, 0.00870726909488, 0.00870726909488, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255894.96, 1013.20214844, 0.0432852841914, 225.402770996, 225.410964966, 225.403137207, 51.1770591736, 51.397808075, 51.2112007141, 43.8567429384, 11596.2252604, 11596.2252604, 11596.2252604, -11.702255249, -11.702255249, -11.702255249, 11570.4583333, 11570.4583333, 11570.4583333, 50.0, 50.0, 50.0, 0.0038839050103, 0.0038839050103, 0.0038839050103, 0.0, 0.0, 225.40763855, 11472.2942708, 225.4, 11474.5333333, 7641.2, 12000.0, 3833.33333333, 525.466666667, 225.408004761, 11472.2942708, 225.4, 11473.3333333, 7640.0, 12000.0, 3833.33333333, 526.666666667, 225.402770996, 11472.2942708, 225.4, 11490.7666667, 7657.43333333, 12000.0, 3833.33333333, 509.233333333
1524255895.0, 1000.99310303, 1.84644830227, 225.399261475, 225.409881592, 225.408355713, 51.1612434387, 51.3545722961, 51.1934776306, 1848.28201567, 11527.0638021, 11527.0638021, 11527.0638021, 238.927266439, 238.927266439, 238.927266439, 11533.1640625, 11533.1640625, 11533.1640625, 50.0, 50.0, 50.0, 0.0422753952444, 0.0422753952444, 0.0422753952444, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255895.91, 953.981994629, 13.4441633224, 226.264190674, 226.259124756, 226.25491333, 51.0684089661, 51.0463218689, 50.8709182739, 12825.4897425, 11582.046875, 11582.046875, 11582.046875, 4412.98990885, 4412.98990885, 4412.98990885, 10763.8704427, 10763.8704427, 10763.8704427, 50.0, 50.0, 50.0, 0.393345147371, 0.393345147371, 0.393345147371, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255896.47, 953.351623535, 14.6530103683, 226.264938354, 226.284378052, 226.285873413, 51.0443687439, 51.0886955261, 50.955821991, 13969.4712243, 11485.2747396, 11485.2747396, 11485.2747396, 4648.30273438, 4648.30273438, 4648.30273438, 10652.2727865, 10652.2727865, 10652.2727865, 50.0, 50.0, 50.0, 0.399825453758, 0.399825453758, 0.399825453758, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255896.51, 953.458007812, 13.9082956314, 226.277893066, 226.288208008, 226.291549683, 50.9788360596, 51.1133155823, 50.9326171875, 13260.9758448, 11602.1315104, 11602.1315104, 11602.1315104, 4553.5608724, 4553.5608724, 4553.5608724, 10453.40625, 10453.40625, 10453.40625, 50.0, 50.0, 50.0, 0.391728907824, 0.391728907824, 0.391728907824, 0.0, 0.0, 226.264938354, 10652.2727865, 226.2625, 8616.86666667, 4783.53333333, 12000.0, 3833.33333333, 3383.13333333, 226.284378052, 10652.2727865, 226.2625, 8552.06666667, 4718.73333333, 12000.0, 3833.33333333, 3447.93333333, 226.285873413, 10652.2727865, 226.2625, 8547.1, 4713.76666667, 12000.0, 3833.33333333, 3452.9
1524255896.89, 915.801391602, 20.7274703979, 227.1665802, 227.166992188, 227.165771484, 46.3132133484, 46.3322715759, 46.4206085205, 18982.2462348, 10660.3860677, 10660.3860677, 10660.3860677, 6338.67252604, 6338.67252604, 6338.67252604, 8672.52083333, 8672.52083333, 8672.52083333, 50.0, 50.0, 50.0, 0.584360003471, 0.584360003471, 0.584360003471, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255897.9, 881.022888184, 24.35912323, 227.11340332, 227.127716064, 227.138183594, 47.9671401978, 47.9429168701, 47.9702758789, 21460.9451017, 11016.8802083, 11016.8802083, 11016.8802083, 7063.09830729, 7063.09830729, 7063.09830729, 8469.4921875, 8469.4921875, 8469.4921875, 50.0, 50.0, 50.0, 0.637895166874, 0.637895166874, 0.637895166874, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255897.93, 884.108520508, 23.8500728607, 227.118041992, 227.129486084, 227.138183594, 47.9671401978, 47.9429168701, 47.9702758789, 21086.0526309, 11074.1445312, 11074.1445312, 11074.1445312, 7111.85416667, 7111.85416667, 7111.85416667, 8582.41861979, 8582.41861979, 8582.41861979, 50.0, 50.0, 50.0, 0.636137604713, 0.636137604713, 0.636137604713, 0.0, 0.0, 227.11340332, 8469.4921875, 227.125, 5788.66666667, 1955.33333333, 9622.0, 3833.33333333, 3833.33333333, 227.127716064, 8469.4921875, 227.125, 5740.93333333, 1907.6, 9574.26666667, 3833.33333333, 3833.33333333, 227.138183594, 8469.4921875, 227.125, 5706.06666667, 1872.73333333, 9539.4, 3833.33333333, 3833.33333333
1524255897.98, 884.404174805, 23.7765979767, 227.122085571, 227.134506226, 227.140884399, 48.5301513672, 48.4747238159, 48.5357894897, 21028.1225132, 10803.9967448, 10803.9967448, 10803.9967448, 7012.94596354, 7012.94596354, 7012.94596354, 8142.23958333, 8142.23958333, 8142.23958333, 50.0, 50.0, 50.0, 0.655624508858, 0.655624508858, 0.655624508858, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255898.91, 862.428100586, 25.2035503387, 227.969650269, 227.962188721, 227.959579468, 42.8918075562, 43.0053977966, 43.1627235413, 21736.2500467, 9698.57486979, 9698.57486979, 9698.57486979, 7221.82161458, 7221.82161458, 7221.82161458, 6521.13541667, 6521.13541667, 6521.13541667, 50.0, 50.0, 50.0, 0.759705305099, 0.759705305099, 0.759705305099, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255899.47, 840.656188965, 26.5083713531, 227.999847412, 228.022720337, 228.027526855, 43.3837089539, 43.3331108093, 43.4863815308, 22284.4264374, 9942.70768229, 9942.70768229, 9942.70768229, 7538.12955729, 7538.12955729, 7538.12955729, 6551.30859375, 6551.30859375, 6551.30859375, 50.0, 50.0, 50.0, 0.75444662571, 0.75444662571, 0.75444662571, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255899.52, 847.193786621, 26.4665546417, 228.015609741, 228.028671265, 228.032897949, 43.585269928, 43.6602745056, 43.5342407227, 22422.3006457, 9881.57226562, 9881.57226562, 9881.57226562, 7464.96419271, 7464.96419271, 7464.96419271, 6572.03776042, 6572.03776042, 6572.03776042, 50.0, 50.0, 50.0, 0.751108288765, 0.751108288765, 0.751108288765, 0.0, 0.0, 227.999847412, 6551.30859375, 227.9875, 2833.83333333, -500.0, 6667.16666667, 3333.83333333, 3833.33333333, 228.022720337, 6551.30859375, 227.9875, 2757.6, -500.0, 6590.93333333, 3257.6, 3833.33333333, 228.027526855, 6551.30859375, 227.9875, 2741.56666667, -500.0, 6574.9, 3241.56666667, 3833.33333333
1524255899.91, 830.184020996, 27.0872344971, 228.897460938, 228.893417358, 228.884475708, 38.0734214783, 37.9761581421, 37.97032547, 22487.3892524, 8689.38216146, 8689.38216146, 8689.38216146, 7415.33984375, 7415.33984375, 7415.33984375, 4355.96777344, 4355.96777344, 4355.96777344, 50.0, 50.0, 50.0, 0.864516854286, 0.864516854286, 0.864516854286, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255900.9, 795.389648438, 28.6667728424, 228.838424683, 228.857635498, 228.871353149, 38.4502220154, 38.4905738831, 38.6340026855, 22801.254373, 8836.93489583, 8836.93489583, 8836.93489583, 7577.96484375, 7577.96484375, 7577.96484375, 4482.88541667, 4482.88541667, 4482.88541667, 50.0, 50.0, 50.0, 0.863416910172, 0.863416910172, 0.863416910172, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255900.94, 792.904602051, 28.6425056458, 228.845275879, 228.860870361, 228.871353149, 38.4349594116, 38.4868431091, 38.741985321, 22710.7745408, 8793.27408854, 8793.27408854, 8793.27408854, 7506.03580729, 7506.03580729, 7506.03580729, 4421.90364583, 4421.90364583, 4421.90364583, 50.0, 50.0, 50.0, 0.866248488426, 0.866248488426, 0.866248488426, 0.0, 0.0, 228.838424683, 4482.88541667, 228.85, 38.6, -500.0, 3871.93333333, 538.6, 3833.33333333, 228.857635498, 4482.88541667, 228.85, 0.0, -500.0, 3807.86666667, 500.0, 3807.86666667, 228.871353149, 4482.88541667, 228.85, 0.0, -500.0, 3762.16666667, 500.0, 3762.16666667
1524255900.99, 799.706237793, 28.4618682861, 228.853607178, 228.866195679, 228.879989624, 38.4327278137, 38.445526123, 38.5364151001, 22761.1336077, 8759.66731771, 8759.66731771, 8759.66731771, 7641.27994792, 7641.27994792, 7641.27994792, 4311.81282552, 4311.81282552, 4311.81282552, 50.0, 50.0, 50.0, 0.866429567337, 0.866429567337, 0.866429567337, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255901.9, 810.681640625, 28.233795166, 229.387084961, 229.388336182, 229.391387939, 35.8362121582, 35.7847175598, 35.8016662598, 22888.6193863, 8274.62304688, 8274.62304688, 8274.62304688, 7671.80794271, 7671.80794271, 7671.80794271, 3016.76888021, 3016.76888021, 3016.76888021, 50.0, 50.0, 50.0, 0.923851907253, 0.923851907253, 0.923851907253, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255902.45, 803.909545898, 28.198425293, 229.44821167, 229.466796875, 229.469268799, 35.7735404968, 35.4208030701, 35.7327957153, 22668.9832723, 8205.40429688, 8205.40429688, 8205.40429688, 7519.46419271, 7519.46419271, 7519.46419271, 2975.20214844, 2975.20214844, 2975.20214844, 50.0, 50.0, 50.0, 0.926250100136, 0.926250100136, 0.926250100136, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255902.5, 808.869384766, 28.3920822144, 229.456802368, 229.468231201, 229.470062256, 35.5835075378, 35.7742385864, 35.8939170837, 22965.4860729, 8259.96809896, 8259.96809896, 8259.96809896, 7628.13151042, 7628.13151042, 7628.13151042, 3120.11067708, 3120.11067708, 3120.11067708, 50.0, 50.0, 50.0, 0.920858442783, 0.920858442783, 0.920858442783, 0.0, 0.0, 229.44821167, 2975.20214844, 229.425, 0.0, -500.0, 1839.3, 500.0, 1839.3, 229.466796875, 2975.20214844, 229.425, 0.0, -500.0, 1777.33333333, 500.0, 1777.33333333, 229.469268799, 2975.20214844, 229.425, 0.0, -500.0, 1769.1, 500.0, 1769.1
1524255902.9, 800.375183105, 28.3901844025, 230.04838562, 230.031066895, 230.013336182, 33.6181335449, 33.5409584045, 33.6691246033, 22722.7990395, 7663.23697917, 7663.23697917, 7663.23697917, 7492.77083333, 7492.77083333, 7492.77083333, 1620.84684245, 1620.84684245, 1620.84684245, 50.0, 50.0, 50.0, 0.976068496704, 0.976068496704, 0.976068496704, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255903.89, 805.899291992, 28.1519489288, 230.008071899, 230.017181396, 230.024490356, 33.8314476013, 33.8283653259, 33.9651374817, 22687.6357099, 7822.77864583, 7822.77864583, 7822.77864583, 7625.87760417, 7625.87760417, 7625.87760417, 1764.12190755, 1764.12190755, 1764.12190755, 50.0, 50.0, 50.0, 0.974232494831, 0.974232494831, 0.974232494831, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255903.92, 808.803649902, 28.2800483704, 230.009963989, 230.020080566, 230.024490356, 33.8314476013, 33.8283653259, 33.9651374817, 22873.0063414, 7763.83723958, 7763.83723958, 7763.83723958, 7561.59179688, 7561.59179688, 7561.59179688, 1724.93717448, 1724.93717448, 1724.93717448, 50.0, 50.0, 50.0, 0.975264430046, 0.975264430046, 0.975264430046, 0.0, 0.0, 230.008071899, 1764.12190755, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 230.017181396, 1764.12190755, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 230.024490356, 1764.12190755, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0
1524255903.95, 818.584106445, 27.7955913544, 230.016769409, 230.022125244, 230.026733398, 33.7949371338, 33.7898101807, 33.9560165405, 22753.0293119, 7776.78190104, 7776.78190104, 7776.78190104, 7601.67382812, 7601.67382812, 7601.67382812, 1794.29817708, 1794.29817708, 1794.29817708, 50.0, 50.0, 50.0, 0.974015831947, 0.974015831947, 0.974015831947, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255904.9, 805.34765625, 28.3667755127, 230.530899048, 230.542190552, 230.545211792, 33.1755256653, 33.1707496643, 33.3037490845, 22845.1161745, 7640.609375, 7640.609375, 7640.609375, 7701.51367188, 7701.51367188, 7701.51367188, 485.930582682, 485.930582682, 485.930582682, 50.0, 50.0, 50.0, 0.998918890953, 0.998918890953, 0.998918890953, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255905.44, 799.553649902, 28.5214309692, 230.613235474, 230.62159729, 230.621444702, 33.3837890625, 33.0029792786, 33.0348815918, 22804.4142319, 7544.94986979, 7544.94986979, 7544.94986979, 7587.43229167, 7587.43229167, 7587.43229167, 390.500732422, 390.500732422, 390.500732422, 50.0, 50.0, 50.0, 0.998964250088, 0.998964250088, 0.998964250088, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255905.49, 800.239929199, 28.3320903778, 230.617599487, 230.62272644, 230.619857788, 32.9597625732, 32.9065437317, 33.0348815918, 22672.469998, 7527.37434896, 7527.37434896, 7527.37434896, 7519.33919271, 7519.33919271, 7519.33919271, 326.765604655, 326.765604655, 326.765604655, 50.0, 50.0, 50.0, 0.999007940292, 0.999007940292, 0.999007940292, 0.0, 0.0, 230.613235474, 390.500732422, 230.575, 0.0, -2044.13333333, 500.0, 2044.13333333, 500.0, 230.62159729, 390.500732422, 230.575, 0.0, -2072.0, 500.0, 2072.0, 500.0, 230.621444702, 390.500732422, 230.575, 0.0, -2071.46666667, 500.0, 2071.46666667, 500.0
1524255905.91, 805.670227051, 28.3750286102, 231.176651001, 231.15725708, 231.133224487, 32.5800018311, 32.6899414062, 32.7192611694, 22860.915743, 7518.57096354, 7518.57096354, 7518.57096354, 7494.27408854, 7494.27408854, 7494.27408854, -24.4316253662, -24.4316253662, -24.4316253662, 50.0, 50.0, 50.0, 0.999991297722, 0.999991297722, 0.999991297722, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255906.91, 805.432006836, 28.0996875763, 231.16456604, 231.170379639, 231.174362183, 32.5620422363, 32.6825790405, 32.6843833923, 22632.387756, 7570.92252604, 7570.92252604, 7570.92252604, 7516.10221354, 7516.10221354, 7516.10221354, -67.3867492676, -67.3867492676, -67.3867492676, 50.0, 50.0, 50.0, 0.999999821186, 0.999999821186, 0.999999821186, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255906.96, 814.162414551, 28.0681228638, 231.167617798, 231.170089722, 231.171569824, 32.7574043274, 32.6959724426, 32.8883972168, 22852.0106827, 7569.69726562, 7569.69726562, 7569.69726562, 7623.34244792, 7623.34244792, 7623.34244792, 76.4169565837, 76.4169565837, 76.4169565837, 50.0, 50.0, 50.0, 0.999999761581, 0.999999761581, 0.999999761581, 0.0, 0.0, 231.16456604, -67.3867492676, 231.15, -48.5666666667, -3881.9, 500.0, 3833.33333333, 548.566666667, 231.170379639, -67.3867492676, 231.15, -67.9333333333, -3901.26666667, 500.0, 3833.33333333, 567.933333333, 231.174362183, -67.3867492676, 231.15, -81.2, -3914.53333333, 500.0, 3833.33333333, 581.2
1524255907.03, 813.081604004, 27.8637199402, 231.170440674, 231.170394897, 231.170394897, 32.6515350342, 32.6900939941, 32.5682792664, 22655.4781025, 7544.63085938, 7544.63085938, 7544.63085938, 7506.46419271, 7506.46419271, 7506.46419271, -59.1243133545, -59.1243133545, -59.1243133545, 50.0, 50.0, 50.0, 0.999992311001, 0.999992311001, 0.999992311001, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255907.91, 799.595947266, 28.3468093872, 231.975860596, 231.993377686, 232.014022827, 32.9306106567, 33.0255622864, 33.115562439, 22665.9939039, 7616.02278646, 7616.02278646, 7616.02278646, 7568.359375, 7568.359375, 7568.359375, -58.3835245768, -58.3835245768, -58.3835245768, 50.0, 50.0, 50.0, 0.999969601631, 0.999969601631, 0.999969601631, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255908.48, 805.670776367, 28.4019870758, 232.055648804, 232.061752319, 232.053344727, 32.70570755, 32.5960617065, 32.6922645569, 22882.6509777, 7555.1796875, 7555.1796875, 7555.1796875, 7482.62565104, 7482.62565104, 7482.62565104, 54.646291097, 54.646291097, 54.646291097, 50.0, 50.0, 50.0, 0.999999284744, 0.999999284744, 0.999999284744, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255908.53, 799.361206055, 28.4062290192, 232.060882568, 232.061248779, 232.04914856, 32.6231079102, 32.4879302979, 32.4219207764, 22706.8374882, 7496.06901042, 7496.06901042, 7496.06901042, 7509.28385417, 7509.28385417, 7509.28385417, -29.5585123698, -29.5585123698, -29.5585123698, 50.0, 50.0, 50.0, 0.999982178211, 0.999982178211, 0.999982178211, 0.0, 0.0, 232.055648804, 54.646291097, 232.0125, -3018.83333333, -6852.16666667, 500.0, 3833.33333333, 3518.83333333, 232.061752319, 54.646291097, 232.0125, -3039.16666667, -6872.5, 500.0, 3833.33333333, 3539.16666667, 232.053344727, 54.646291097, 232.0125, -3011.13333333, -6844.46666667, 500.0, 3833.33333333, 3511.13333333
1524255908.91, 801.731323242, 28.2437210083, 232.899734497, 232.875228882, 232.848724365, 32.3048744202, 32.3188476562, 32.575176239, 22643.8758173, 7498.00585938, 7498.00585938, 7498.00585938, 7531.8515625, 7531.8515625, 7531.8515625, -5.17356840769, -5.17356840769, -5.17356840769, 50.0, 50.0, 50.0, 0.999962627888, 0.999962627888, 0.999962627888, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255909.91, 797.760559082, 28.4250087738, 232.89225769, 232.898468018, 232.903823853, 32.5335006714, 32.5188217163, 32.5906105042, 22676.3508913, 7499.80273438, 7499.80273438, 7499.80273438, 7541.71940104, 7541.71940104, 7541.71940104, -41.0029347738, -41.0029347738, -41.0029347738, 50.0, 50.0, 50.0, 0.999969482422, 0.999969482422, 0.999969482422, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255909.96, 801.98840332, 28.5150642395, 232.894134521, 232.897720337, 232.899429321, 32.5292320251, 32.5338363647, 32.6016120911, 22868.75084, 7558.22005208, 7558.22005208, 7558.22005208, 7611.8046875, 7611.8046875, 7611.8046875, 46.3982493083, 46.3982493083, 46.3982493083, 50.0, 50.0, 50.0, 0.99998998642, 0.99998998642, 0.99998998642, 0.0, 0.0, 232.89225769, -41.0029347738, 232.875, -5807.53333333, -9640.86666667, -1974.2, 3833.33333333, 3833.33333333, 232.898468018, -41.0029347738, 232.875, -5828.23333333, -9661.56666667, -1994.9, 3833.33333333, 3833.33333333, 232.903823853, -41.0029347738, 232.875, -5846.06666667, -9679.4, -2012.73333333, 3833.33333333, 3833.33333333
1524255910.02, 806.392883301, 28.2645111084, 232.898010254, 232.897125244, 232.891082764, 32.5365715027, 32.4547195435, 32.5710372925, 22792.3006078, 7555.0234375, 7555.0234375, 7555.0234375, 7588.10026042, 7588.10026042, 7588.10026042, -870.998291016, -870.998291016, -870.998291016, 50.0, 50.0, 50.0, 0.989352226257, 0.989352226257, 0.989352226257, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255910.91, 796.086853027, 28.5458068848, 233.706192017, 233.727661133, 233.744674683, 35.1782302856, 35.170124054, 35.2373504639, 22724.94157, 8140.54492188, 8140.54492188, 8140.54492188, 7642.54492188, 7642.54492188, 7642.54492188, -3050.41210938, -3050.41210938, -3050.41210938, 50.0, 50.0, 50.0, 0.928810656071, 0.928810656071, 0.928810656071, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255911.47, 810.436889648, 27.9310874939, 233.778274536, 233.780456543, 233.765838623, 34.6759223938, 34.7234611511, 34.6767807007, 22636.3836731, 8079.06184896, 8079.06184896, 8079.06184896, 7530.14778646, 7530.14778646, 7530.14778646, -3049.05208333, -3049.05208333, -3049.05208333, 50.0, 50.0, 50.0, 0.929589986801, 0.929589986801, 0.929589986801, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255911.52, 799.811279297, 28.3770561218, 233.776779175, 233.765396118, 233.757858276, 34.714881897, 34.754901886, 34.8846664429, 22696.2895595, 8019.73828125, 8019.73828125, 8019.73828125, 7487.84375, 7487.84375, 7487.84375, -2990.98958333, -2990.98958333, -2990.98958333, 50.0, 50.0, 50.0, 0.929985165596, 0.929985165596, 0.929985165596, 0.0, 0.0, 233.778274536, -3049.05208333, 233.7375, -8760.9, -12000.0, -4927.56666667, 3239.1, 3833.33333333, 233.780456543, -3049.05208333, 233.7375, -8768.2, -12000.0, -4934.86666667, 3231.8, 3833.33333333, 233.765838623, -3049.05208333, 233.7375, -8719.46666667, -12000.0, -4886.13333333, 3280.53333333, 3833.33333333
1524255911.91, 803.236633301, 28.2740783691, 234.588439941, 234.568954468, 234.562652588, 43.2471466064, 43.4433326721, 43.5752182007, 22710.7755189, 10280.3528646, 10280.3528646, 10280.3528646, 7448.70963542, 7448.70963542, 7448.70963542, -6956.14257812, -6956.14257812, -6956.14257812, 50.0, 50.0, 50.0, 0.73618131876, 0.73618131876, 0.73618131876, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255912.89, 810.115234375, 27.9365768433, 234.605957031, 234.60319519, 234.600799561, 43.7541046143, 43.6276664734, 43.8325462341, 22631.846497, 10327.5201823, 10327.5201823, 10327.5201823, 7635.76757812, 7635.76757812, 7635.76757812, -7103.19986979, -7103.19986979, -7103.19986979, 50.0, 50.0, 50.0, 0.729090690613, 0.729090690613, 0.729090690613, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255912.93, 815.249450684, 27.7779464722, 234.605514526, 234.59942627, 234.599761963, 43.7541046143, 43.6276664734, 43.8325462341, 22645.9556026, 10340.8736979, 10340.8736979, 10340.8736979, 7577.39388021, 7577.39388021, 7577.39388021, -6918.35481771, -6918.35481771, -6918.35481771, 50.0, 50.0, 50.0, 0.732890129089, 0.732890129089, 0.732890129089, 0.0, 0.0, 234.605957031, -7103.19986979, 234.6, -11500.0, -12000.0, -7686.53333333, 500.0, 3813.46666667, 234.60319519, -7103.19986979, 234.6, -11500.0, -12000.0, -7677.33333333, 500.0, 3822.66666667, 234.600799561, -7103.19986979, 234.6, -11500.0, -12000.0, -7669.33333333, 500.0, 3830.66666667
1524255912.98, 861.669311523, 23.496679306, 234.605926514, 234.594207764, 234.594573975, 43.6587257385, 43.9967498779, 44.0164718628, 20246.3674807, 10767.0722656, 10767.0722656, 10767.0722656, 7502.27278646, 7502.27278646, 7502.27278646, -8207.54492188, -8207.54492188, -8207.54492188, 50.0, 50.0, 50.0, 0.643550872803, 0.643550872803, 0.643550872803, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255913.9, 1008.01879883, 0.583918690681, 239.189102173, 239.191925049, 239.198394775, 40.5913391113, 40.9161338806, 40.7155647278, 588.601017194, 9783.39518229, 9783.39518229, 9783.39518229, 23.1701507568, 23.1701507568, 23.1701507568, -9759.06901042, -9759.06901042, -9759.06901042, 50.0, 50.0, 50.0, 0.0084069557488, 0.0084069557488, 0.0084069557488, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255914.45, 1007.14263916, -0.0342355668545, 239.19128418, 239.19392395, 239.196014404, 40.4773788452, 40.7342224121, 40.6276168823, -34.480099155, 9785.21940104, 9785.21940104, 9785.21940104, -27.2593739827, -27.2593739827, -27.2593739827, -9733.27929688, -9733.27929688, -9733.27929688, 50.0, 50.0, 50.0, 0.0060032857582, 0.0060032857582, 0.0060032857582, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255914.5, 1010.20782471, 0.607083380222, 239.193099976, 239.194839478, 239.19468689, 40.4773788452, 40.7100601196, 40.6333236694, 613.28038095, 9730.29622396, 9730.29622396, 9730.29622396, 35.1384735107, 35.1384735107, 35.1384735107, -9677.93229167, -9677.93229167, -9677.93229167, 50.0, 50.0, 50.0, -0.00442666187882, -0.00442666187882, -0.00442666187882, 0.0, 0.0, 239.19128418, -9733.27929688, 239.2, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 239.19392395, -9733.27929688, 239.2, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 239.196014404, -9733.27929688, 239.2, -11500.0, -12000.0, -11000.0, 500.0, 500.0
1524255914.89, 1007.92175293, -0.0095243146643, 243.785766602, 243.781051636, 243.780227661, 40.4599838257, 40.7195053101, 40.5872650146, -9.5997639319, 9919.41666667, 9919.41666667, 9919.41666667, -11.3806521098, -11.3806521098, -11.3806521098, -9905.88151042, -9905.88151042, -9905.88151042, 50.0, 50.0, 50.0, 0.00576625112444, 0.00576625112444, 0.00576625112444, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255915.89, 1010.91729736, 0.0287928562611, 243.781417847, 243.775466919, 243.772064209, 40.4980888367, 40.7709083557, 40.6422996521, 29.1071964349, 9948.91145833, 9948.91145833, 9948.91145833, 32.4086786906, 32.4086786906, 32.4086786906, -9838.29296875, -9838.29296875, -9838.29296875, 50.0, 50.0, 50.0, 0.00938688591123, 0.00938688591123, 0.00938688591123, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255915.92, 1009.02514648, 0.37271848321, 243.77961731, 243.775543213, 243.772155762, 40.4980888367, 40.7709083557, 40.6422996521, 376.082322118, 9984.0234375, 9984.0234375, 9984.0234375, -12.5842323303, -12.5842323303, -12.5842323303, -9926.34765625, -9926.34765625, -9926.34765625, 50.0, 50.0, 50.0, 0.00684660347179, 0.00684660347179, 0.00684660347179, 0.0, 0.0, 243.781417847, -9838.29296875, 243.8, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 243.775466919, -9838.29296875, 243.8, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 243.772064209, -9838.29296875, 243.8, -11500.0, -12000.0, -11000.0, 500.0, 500.0
1524255915.97, 1007.11645508, -0.00582892261446, 243.77961731, 243.774505615, 243.774139404, 40.5223731995, 40.7657546997, 40.676399231, -5.87040388039, 10067.936849, 10067.936849, 10067.936849, -1.22735087077, -1.22735087077, -1.22735087077, -10091.5605469, -10091.5605469, -10091.5605469, 50.0, 50.0, 50.0, 0.00844392366707, 0.00844392366707, 0.00844392366707, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255916.89, 1007.77655029, 0.0170075334609, 248.405395508, 248.410995483, 248.414916992, 40.2064094543, 40.4729614258, 40.240650177, 17.1397934002, 10042.5813802, 10042.5813802, 10042.5813802, -26.5413996379, -26.5413996379, -26.5413996379, -9993.08919271, -9993.08919271, -9993.08919271, 50.0, 50.0, 50.0, 0.00682662939653, 0.00682662939653, 0.00682662939653, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255917.46, 1009.57696533, -0.00435011927038, 248.403182983, 248.395233154, 248.393325806, 40.1035881042, 40.4174156189, 40.2891616821, -4.39178021183, 9979.21744792, 9979.21744792, 9979.21744792, 63.9855092367, 63.9855092367, 63.9855092367, -10000.8248698, -10000.8248698, -10000.8248698, 50.0, 50.0, 50.0, 0.0026827880647, 0.0026827880647, 0.0026827880647, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524255917.51, 1008.14672852, -0.0753689184785, 248.401733398, 248.39225769, 248.384155273, 40.1278762817, 40.4250564575, 40.2900047302, -75.9829285958, 10040.141276, 10040.141276, 10040.141276, -22.60450236, -22.60450236, -22.60450236, -10070.3665365, -10070.3665365, -10070.3665365, 50.0, 50.0, 50.0, -0.000566766248085, -0.000566766248085, -0.000566766248085, 0.0, 0.0, 248.403182983, -10000.8248698, 248.4, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 248.395233154, -10000.8248698, 248.4, -11500.0, -12000.0, -11000.0, 500.0, 500.0, 248.393325806, -10000.8248698, 248.4, -11500.0, -12000.0, -11000.0, 500.0, 500.0
