Result, Test Name, Power Priority, Power Level, Iteration, Var MSA, Dataset File,Point Result 1, Var Actual 1, Var Target 1, Var Min Allowed 1, Var Max Allowed 1,Point Result 2, Var Actual 2, Var Target 2, Var Min Allowed 2, Var Max Allowed 2,Point Result 3, Var Actual 3, Var Target 3, Var Min Allowed 3, Var Max Allowed 3
, , , , , , , Fail, -10040.281901, -11500.0, -12000.0, -11000.0, Fail, -10040.281901, -11500.0, -12000.0, -11000.0, Fail, -10040.281901, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9902.59114583, -11500.0, -12000.0, -11000.0, Fail, -9902.59114583, -11500.0, -12000.0, -11000.0, Fail, -9902.59114583, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9738.1015625, -11500.0, -12000.0, -11000.0, Fail, -9738.1015625, -11500.0, -12000.0, -11000.0, Fail, -9738.1015625, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -5831.98893229, -11500.0, -12000.0, -7690.53333333, Fail, -5831.98893229, -11500.0, -12000.0, -7691.5, Fail, -5831.98893229, -11500.0, -12000.0, -7675.83333333
, , , , , , , Fail, -1948.20296224, -8655.03333333, -12000.0, -4821.7, Fail, -1948.20296224, -8627.6, -12000.0, -4794.26666667, Fail, -1948.20296224, -8628.2, -12000.0, -4794.86666667
, , , , , , , Fail, -21.4586868286, -5825.83333333, -9659.16666667, -1992.5, Fail, -21.4586868286, -5770.43333333, -9603.76666667, -1937.1, Fail, -21.4586868286, -5726.13333333, -9559.46666667, -1892.8
, , , , , , , Pass, 9.80778503418, -2850.63333333, -6683.96666667, 500.0, Pass, 9.80778503418, -2773.53333333, -6606.86666667, 500.0, Pass, 9.80778503418, -2760.2, -6593.53333333, 500.0
, , , , , , , Pass, -24.3436228434, 0.0, -3794.6, 500.0, Pass, -24.3436228434, 0.0, -3710.26666667, 500.0, Pass, -24.3436228434, 0.0, -3709.66666667, 500.0
, , , , , , , Fail, 950.494547526, 0.0, -1795.3, 500.0, Fail, 950.494547526, 0.0, -1835.36666667, 500.0, Fail, 950.494547526, 0.0, -1852.16666667, 500.0
, , , , , , , Fail, 2302.43994141, 0.0, -500.0, 500.0, Fail, 2302.43994141, 0.0, -500.0, 500.0, Fail, 2302.43994141, 0.0, -500.0, 500.0
, , , , , , , Fail, 3756.30403646, 0.0, -500.0, 1911.36666667, Fail, 3756.30403646, 0.0, -500.0, 1872.96666667, Fail, 3756.30403646, 0.0, -500.0, 1854.86666667
, , , , , , , Fail, 5159.20377604, 0.0, -500.0, 3805.4, Fail, 5159.20377604, 0.0, -500.0, 3770.8, Fail, 5159.20377604, 0.0, -500.0, 3731.23333333
, , , , , , , Fail, 7251.08528646, 2791.06666667, -500.0, 6624.4, Fail, 7251.08528646, 2780.83333333, -500.0, 6614.16666667, Fail, 7251.08528646, 2783.7, -500.0, 6617.03333333
, , , , , , , Pass, 9367.01432292, 5676.86666667, 1843.53333333, 9510.2, Pass, 9367.01432292, 5671.3, 1837.96666667, 9504.63333333, Pass, 9367.01432292, 5662.1, 1828.76666667, 9495.43333333
, , , , , , , Pass, 11383.3046875, 8528.76666667, 4695.43333333, 12000.0, Pass, 11383.3046875, 8556.3, 4722.96666667, 12000.0, Pass, 11383.3046875, 8559.0, 4725.66666667, 12000.0
, , , , , , , Pass, 11507.8411458, 11413.1333333, 7579.8, 12000.0, Pass, 11507.8411458, 11402.8666667, 7569.53333333, 12000.0, Pass, 11507.8411458, 11469.3666667, 7636.03333333, 12000.0
, , , , , , , Pass, 11473.8893229, 11500.0, 11000.0, 12000.0, Pass, 11473.8893229, 11500.0, 11000.0, 12000.0, Pass, 11473.8893229, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11508.6666667, 11500.0, 11000.0, 12000.0, Pass, 11508.6666667, 11500.0, 11000.0, 12000.0, Pass, 11508.6666667, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11563.5091146, 11500.0, 11000.0, 12000.0, Pass, 11563.5091146, 11500.0, 11000.0, 12000.0, Pass, 11563.5091146, 11500.0, 11000.0, 12000.0
Fail, VV_1_100_down_1, Reactive, 100.0, 3, 1500.0, VV_1_100_down_1.csv, , , , , , , , , , , , , , , 
, , , , , , , Pass, 11500.6731771, 11500.0, 11000.0, 12000.0, Pass, 11500.6731771, 11500.0, 11000.0, 12000.0, Pass, 11500.6731771, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11592.8893229, 11500.0, 11000.0, 12000.0, Pass, 11592.8893229, 11500.0, 11000.0, 12000.0, Pass, 11592.8893229, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11539.4765625, 11500.0, 11000.0, 12000.0, Pass, 11539.4765625, 11500.0, 11000.0, 12000.0, Pass, 11539.4765625, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11448.4231771, 11404.2333333, 7570.9, 12000.0, Pass, 11448.4231771, 11379.1666667, 7545.83333333, 12000.0, Pass, 11448.4231771, 11430.1333333, 7596.8, 12000.0
, , , , , , , Pass, 11352.9960938, 8533.7, 4700.36666667, 12000.0, Pass, 11352.9960938, 8575.86666667, 4742.53333333, 12000.0, Pass, 11352.9960938, 8584.66666667, 4751.33333333, 12000.0
, , , , , , , Pass, 9531.42057292, 5718.56666667, 1885.23333333, 9551.9, Pass, 9531.42057292, 5741.7, 1908.36666667, 9575.03333333, Pass, 9531.42057292, 5759.1, 1925.76666667, 9592.43333333
, , , , , , , Fail, 7297.66080729, 2899.66666667, -500.0, 6733.0, Fail, 7297.66080729, 2923.2, -500.0, 6756.53333333, Fail, 7297.66080729, 2926.93333333, -500.0, 6760.26666667
, , , , , , , Fail, 4967.10384115, 41.1666666667, -500.0, 3874.5, Fail, 4967.10384115, 90.7333333333, -500.0, 3924.06666667, Fail, 4967.10384115, 95.9666666667, -500.0, 3929.3
, , , , , , , Fail, 3661.73372396, 0.0, -500.0, 2025.66666667, Fail, 3661.73372396, 0.0, -500.0, 2006.46666667, Fail, 3661.73372396, 0.0, -500.0, 1995.96666667
, , , , , , , Fail, 2205.26497396, 0.0, -500.0, 500.0, Fail, 2205.26497396, 0.0, -500.0, 500.0, Fail, 2205.26497396, 0.0, -500.0, 500.0
, , , , , , , Fail, 877.628580729, 0.0, -1827.7, 500.0, Fail, 877.628580729, 0.0, -1888.83333333, 500.0, Fail, 877.628580729, 0.0, -1905.53333333, 500.0
, , , , , , , Pass, -6.12664922078, 0.0, -3752.63333333, 500.0, Pass, -6.12664922078, 0.0, -3819.53333333, 500.0, Pass, -6.12664922078, -1.03333333333, -3834.36666667, 500.0
, , , , , , , Pass, -2.74185625712, -2859.76666667, -6693.1, 500.0, Pass, -2.74185625712, -2909.43333333, -6742.76666667, 500.0, Pass, -2.74185625712, -2924.13333333, -6757.46666667, 500.0
, , , , , , , Fail, 5.60761769613, -5763.56666667, -9596.9, -1930.23333333, Fail, 5.60761769613, -5813.26666667, -9646.6, -1979.93333333, Fail, 5.60761769613, -5822.03333333, -9655.36666667, -1988.7
, , , , , , , Fail, -2220.39908854, -8656.2, -12000.0, -4822.86666667, Fail, -2220.39908854, -8683.3, -12000.0, -4849.96666667, Fail, -2220.39908854, -8692.13333333, -12000.0, -4858.8
, , , , , , , Fail, -6241.99283854, -11500.0, -12000.0, -7689.86666667, Fail, -6241.99283854, -11500.0, -12000.0, -7706.6, Fail, -6241.99283854, -11500.0, -12000.0, -7706.2
, , , , , , , Fail, -9676.44596354, -11500.0, -12000.0, -11000.0, Fail, -9676.44596354, -11500.0, -12000.0, -11000.0, Fail, -9676.44596354, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9857.05729167, -11500.0, -12000.0, -11000.0, Fail, -9857.05729167, -11500.0, -12000.0, -11000.0, Fail, -9857.05729167, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -10110.7727865, -11500.0, -12000.0, -11000.0, Fail, -10110.7727865, -11500.0, -12000.0, -11000.0, Fail, -10110.7727865, -11500.0, -12000.0, -11000.0
Fail, VV_1_100_up_1, Reactive, 100.0, 3, 1500.0, VV_1_100_up_1.csv, , , , , , , , , , , , , , , 
, , , , , , , Fail, -9988.33919271, -11500.0, -12000.0, -11000.0, Fail, -9988.33919271, -11500.0, -12000.0, -11000.0, Fail, -9988.33919271, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9946.89127604, -11500.0, -12000.0, -11000.0, Fail, -9946.89127604, -11500.0, -12000.0, -11000.0, Fail, -9946.89127604, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9726.10416667, -11500.0, -12000.0, -11000.0, Fail, -9726.10416667, -11500.0, -12000.0, -11000.0, Fail, -9726.10416667, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -6198.31380208, -11443.8333333, -12000.0, -7610.5, Fail, -6198.31380208, -11482.3666667, -12000.0, -7649.03333333, Fail, -6198.31380208, -11485.5666667, -12000.0, -7652.23333333
, , , , , , , Fail, -2197.45865885, -8600.96666667, -12000.0, -4767.63333333, Fail, -2197.45865885, -8634.2, -12000.0, -4800.86666667, Fail, -2197.45865885, -8662.03333333, -12000.0, -4828.7
, , , , , , , Fail, -13.8077888489, -5759.26666667, -9592.6, -1925.93333333, Fail, -13.8077888489, -5818.76666667, -9652.1, -1985.43333333, Fail, -13.8077888489, -5836.0, -9669.33333333, -2002.66666667
, , , , , , , Pass, -56.7223765055, -2932.1, -6765.43333333, 500.0, Pass, -56.7223765055, -2948.06666667, -6781.4, 500.0, Pass, -56.7223765055, -2960.9, -6794.23333333, 500.0
, , , , , , , Pass, -18.1690533956, -64.7666666667, -3898.1, 500.0, Pass, -18.1690533956, -95.9, -3929.23333333, 500.0, Pass, -18.1690533956, -89.5, -3922.83333333, 500.0
, , , , , , , Fail, 927.454589844, 0.0, -1986.7, 500.0, Fail, 927.454589844, 0.0, -1999.86666667, 500.0, Fail, 927.454589844, 0.0, -1996.26666667, 500.0
, , , , , , , Fail, 2289.80680339, 0.0, -500.0, 500.0, Fail, 2289.80680339, 0.0, -500.0, 500.0, Fail, 2289.80680339, 0.0, -500.0, 500.0
, , , , , , , Fail, 3675.04166667, 0.0, -500.0, 1860.7, Fail, 3675.04166667, 0.0, -500.0, 1909.36666667, Fail, 3675.04166667, 0.0, -500.0, 1921.3
, , , , , , , Fail, 5036.73763021, 0.0, -500.0, 3752.2, Fail, 5036.73763021, 0.0, -500.0, 3795.76666667, Fail, 5036.73763021, 9.4, -500.0, 3842.73333333
, , , , , , , Fail, 7212.47916667, 2861.16666667, -500.0, 6694.5, Fail, 7212.47916667, 2901.5, -500.0, 6734.83333333, Fail, 7212.47916667, 2918.66666667, -500.0, 6752.0
, , , , , , , Pass, 9183.04101562, 5700.8, 1867.46666667, 9534.13333333, Pass, 9183.04101562, 5735.6, 1902.26666667, 9568.93333333, Pass, 9183.04101562, 5752.6, 1919.26666667, 9585.93333333
, , , , , , , Pass, 11183.8450521, 8609.6, 4776.26666667, 12000.0, Pass, 11183.8450521, 8626.33333333, 4793.0, 12000.0, Pass, 11183.8450521, 8631.33333333, 4798.0, 12000.0
, , , , , , , Pass, 11520.8203125, 11478.1333333, 7644.8, 12000.0, Pass, 11520.8203125, 11483.6333333, 7650.3, 12000.0, Pass, 11520.8203125, 11464.7666667, 7631.43333333, 12000.0
, , , , , , , Pass, 11509.9661458, 11500.0, 11000.0, 12000.0, Pass, 11509.9661458, 11500.0, 11000.0, 12000.0, Pass, 11509.9661458, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11569.9635417, 11500.0, 11000.0, 12000.0, Pass, 11569.9635417, 11500.0, 11000.0, 12000.0, Pass, 11569.9635417, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11532.6588542, 11500.0, 11000.0, 12000.0, Pass, 11532.6588542, 11500.0, 11000.0, 12000.0, Pass, 11532.6588542, 11500.0, 11000.0, 12000.0
Fail, VV_1_100_down_2, Reactive, 100.0, 3, 1500.0, VV_1_100_down_2.csv, , , , , , , , , , , , , , , 
, , , , , , , Pass, 11525.2486979, 11500.0, 11000.0, 12000.0, Pass, 11525.2486979, 11500.0, 11000.0, 12000.0, Pass, 11525.2486979, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11612.9140625, 11500.0, 11000.0, 12000.0, Pass, 11612.9140625, 11500.0, 11000.0, 12000.0, Pass, 11612.9140625, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11600.3190104, 11500.0, 11000.0, 12000.0, Pass, 11600.3190104, 11500.0, 11000.0, 12000.0, Pass, 11600.3190104, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11615.1888021, 11449.1666667, 7615.83333333, 12000.0, Pass, 11615.1888021, 11489.3, 7655.96666667, 12000.0, Pass, 11615.1888021, 11444.4666667, 7611.13333333, 12000.0
, , , , , , , Pass, 11580.0820312, 8554.4, 4721.06666667, 12000.0, Pass, 11580.0820312, 8544.9, 4711.56666667, 12000.0, Pass, 11580.0820312, 8561.46666667, 4728.13333333, 12000.0
, , , , , , , Pass, 9352.02994792, 5639.26666667, 1805.93333333, 9472.6, Pass, 9352.02994792, 5657.16666667, 1823.83333333, 9490.5, Pass, 9352.02994792, 5659.46666667, 1826.13333333, 9492.8
, , , , , , , Fail, 7106.79296875, 2818.03333333, -500.0, 6651.36666667, Fail, 7106.79296875, 2836.03333333, -500.0, 6669.36666667, Fail, 7106.79296875, 2853.06666667, -500.0, 6686.4
, , , , , , , Fail, 5105.09049479, 0.0, -500.0, 3739.0, Fail, 5105.09049479, 0.0, -500.0, 3776.13333333, Fail, 5105.09049479, 0.0, -500.0, 3816.56666667
, , , , , , , Fail, 3704.87109375, 0.0, -500.0, 1889.6, Fail, 3704.87109375, 0.0, -500.0, 1937.76666667, Fail, 3704.87109375, 0.0, -500.0, 1977.3
, , , , , , , Fail, 2298.96940104, 0.0, -500.0, 500.0, Fail, 2298.96940104, 0.0, -500.0, 500.0, Fail, 2298.96940104, 0.0, -500.0, 500.0
, , , , , , , Fail, 944.455810547, 0.0, -1878.6, 500.0, Fail, 944.455810547, 0.0, -1812.93333333, 500.0, Fail, 944.455810547, 0.0, -1789.03333333, 500.0
, , , , , , , Pass, -65.9000752767, 0.0, -3826.23333333, 500.0, Pass, -65.9000752767, 0.0, -3753.2, 500.0, Pass, -65.9000752767, 0.0, -3736.2, 500.0
, , , , , , , Pass, -99.6465148926, -2781.03333333, -6614.36666667, 500.0, Pass, -99.6465148926, -2741.33333333, -6574.66666667, 500.0, Pass, -99.6465148926, -2745.6, -6578.93333333, 500.0
, , , , , , , Fail, -28.9519042969, -5675.26666667, -9508.6, -1841.93333333, Fail, -28.9519042969, -5622.83333333, -9456.16666667, -1789.5, Fail, -28.9519042969, -5617.36666667, -9450.7, -1784.03333333
, , , , , , , Fail, -2409.74446615, -8492.16666667, -12000.0, -4658.83333333, Fail, -2409.74446615, -8488.23333333, -12000.0, -4654.9, Fail, -2409.74446615, -8516.63333333, -12000.0, -4683.3
, , , , , , , Fail, -6202.75455729, -11405.7333333, -12000.0, -7572.4, Fail, -6202.75455729, -11388.5333333, -12000.0, -7555.2, Fail, -6202.75455729, -11396.4666667, -12000.0, -7563.13333333
, , , , , , , Fail, -9732.38476562, -11500.0, -12000.0, -11000.0, Fail, -9732.38476562, -11500.0, -12000.0, -11000.0, Fail, -9732.38476562, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9873.73046875, -11500.0, -12000.0, -11000.0, Fail, -9873.73046875, -11500.0, -12000.0, -11000.0, Fail, -9873.73046875, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -10020.2910156, -11500.0, -12000.0, -11000.0, Fail, -10020.2910156, -11500.0, -12000.0, -11000.0, Fail, -10020.2910156, -11500.0, -12000.0, -11000.0
Fail, VV_1_100_up_2, Reactive, 100.0, 3, 1500.0, VV_1_100_up_2.csv, , , , , , , , , , , , , , , 
, , , , , , , Fail, -10058.8014323, -11500.0, -12000.0, -11000.0, Fail, -10058.8014323, -11500.0, -12000.0, -11000.0, Fail, -10058.8014323, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9871.75651042, -11500.0, -12000.0, -11000.0, Fail, -9871.75651042, -11500.0, -12000.0, -11000.0, Fail, -9871.75651042, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9747.37174479, -11500.0, -12000.0, -11000.0, Fail, -9747.37174479, -11500.0, -12000.0, -11000.0, Fail, -9747.37174479, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -6166.99283854, -11500.0, -12000.0, -7708.96666667, Fail, -6166.99283854, -11500.0, -12000.0, -7690.4, Fail, -6166.99283854, -11500.0, -12000.0, -7676.76666667
, , , , , , , Fail, -2381.38411458, -8642.2, -12000.0, -4808.86666667, Fail, -2381.38411458, -8601.5, -12000.0, -4768.16666667, Fail, -2381.38411458, -8576.06666667, -12000.0, -4742.73333333
, , , , , , , Fail, 28.656946818, -5821.0, -9654.33333333, -1987.66666667, Fail, 28.656946818, -5743.2, -9576.53333333, -1909.86666667, Fail, 28.656946818, -5706.16666667, -9539.5, -1872.83333333
, , , , , , , Pass, 10.6710230509, -2844.66666667, -6678.0, 500.0, Pass, 10.6710230509, -2767.2, -6600.53333333, 500.0, Pass, 10.6710230509, -2746.16666667, -6579.5, 500.0
, , , , , , , Pass, -135.921152751, 0.0, -3805.03333333, 500.0, Pass, -135.921152751, 0.0, -3718.56666667, 500.0, Pass, -135.921152751, 0.0, -3713.06666667, 500.0
, , , , , , , Fail, 783.810465495, 0.0, -1791.93333333, 500.0, Fail, 783.810465495, 0.0, -1812.23333333, 500.0, Fail, 783.810465495, 0.0, -1846.73333333, 500.0
, , , , , , , Fail, 2294.49007161, 0.0, -500.0, 500.0, Fail, 2294.49007161, 0.0, -500.0, 500.0, Fail, 2294.49007161, 0.0, -500.0, 500.0
, , , , , , , Fail, 3564.54101562, 0.0, -500.0, 1999.1, Fail, 3564.54101562, 0.0, -500.0, 1933.43333333, Fail, 3564.54101562, 0.0, -500.0, 1906.36666667
, , , , , , , Fail, 5039.29264323, 62.2, -500.0, 3895.53333333, Fail, 5039.29264323, 0.0, -500.0, 3824.46666667, Fail, 5039.29264323, 0.0, -500.0, 3803.66666667
, , , , , , , Fail, 7225.68684896, 2860.8, -500.0, 6694.13333333, Fail, 7225.68684896, 2824.7, -500.0, 6658.03333333, Fail, 7225.68684896, 2810.0, -500.0, 6643.33333333
, , , , , , , Pass, 9282.1875, 5735.23333333, 1901.9, 9568.56666667, Pass, 9282.1875, 5699.0, 1865.66666667, 9532.33333333, Pass, 9282.1875, 5683.66666667, 1850.33333333, 9517.0
, , , , , , , Pass, 11297.8736979, 8562.43333333, 4729.1, 12000.0, Pass, 11297.8736979, 8549.83333333, 4716.5, 12000.0, Pass, 11297.8736979, 8539.93333333, 4706.6, 12000.0
, , , , , , , Pass, 11488.4023438, 11474.4, 7641.06666667, 12000.0, Pass, 11488.4023438, 11409.1333333, 7575.8, 12000.0, Pass, 11488.4023438, 11433.1333333, 7599.8, 12000.0
, , , , , , , Pass, 11530.7304688, 11500.0, 11000.0, 12000.0, Pass, 11530.7304688, 11500.0, 11000.0, 12000.0, Pass, 11530.7304688, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11487.3854167, 11500.0, 11000.0, 12000.0, Pass, 11487.3854167, 11500.0, 11000.0, 12000.0, Pass, 11487.3854167, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11606.2421875, 11500.0, 11000.0, 12000.0, Pass, 11606.2421875, 11500.0, 11000.0, 12000.0, Pass, 11606.2421875, 11500.0, 11000.0, 12000.0
Fail, VV_1_100_down_3, Reactive, 100.0, 3, 1500.0, VV_1_100_down_3.csv, , , , , , , , , , , , , , , 
, , , , , , , Pass, 11510.8919271, 11500.0, 11000.0, 12000.0, Pass, 11510.8919271, 11500.0, 11000.0, 12000.0, Pass, 11510.8919271, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11465.5690104, 11500.0, 11000.0, 12000.0, Pass, 11465.5690104, 11500.0, 11000.0, 12000.0, Pass, 11465.5690104, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11495.8463542, 11500.0, 11000.0, 12000.0, Pass, 11495.8463542, 11500.0, 11000.0, 12000.0, Pass, 11495.8463542, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11651.2083333, 11462.4333333, 7629.1, 12000.0, Pass, 11651.2083333, 11489.6333333, 7656.3, 12000.0, Pass, 11651.2083333, 11459.0666667, 7625.73333333, 12000.0
, , , , , , , Pass, 11200.1835938, 8633.46666667, 4800.13333333, 12000.0, Pass, 11200.1835938, 8632.53333333, 4799.2, 12000.0, Pass, 11200.1835938, 8631.2, 4797.86666667, 12000.0
, , , , , , , Pass, 9163.70442708, 5727.43333333, 1894.1, 9560.76666667, Pass, 9163.70442708, 5753.9, 1920.56666667, 9587.23333333, Pass, 9163.70442708, 5762.16666667, 1928.83333333, 9595.5
, , , , , , , Fail, 7247.25195312, 2927.56666667, -500.0, 6760.9, Fail, 7247.25195312, 2937.6, -500.0, 6770.93333333, Fail, 7247.25195312, 2929.6, -500.0, 6762.93333333
, , , , , , , Fail, 5062.75488281, 93.5, -500.0, 3926.83333333, Fail, 5062.75488281, 72.8666666667, -500.0, 3906.2, Fail, 5062.75488281, 55.5666666667, -500.0, 3888.9
, , , , , , , Fail, 3749.00358073, 0.0, -500.0, 2011.16666667, Fail, 3749.00358073, 0.0, -500.0, 1955.93333333, Fail, 3749.00358073, 0.0, -500.0, 1934.36666667
, , , , , , , Fail, 2312.26920573, 0.0, -500.0, 500.0, Fail, 2312.26920573, 0.0, -500.0, 500.0, Fail, 2312.26920573, 0.0, -500.0, 500.0
, , , , , , , Fail, 1008.6652832, 0.0, -1843.3, 500.0, Fail, 1008.6652832, 0.0, -1901.2, 500.0, Fail, 1008.6652832, 0.0, -1931.26666667, 500.0
, , , , , , , Pass, -102.91100057, 0.0, -3744.36666667, 500.0, Pass, -102.91100057, 0.0, -3802.93333333, 500.0, Pass, -102.91100057, 0.0, -3823.8, 500.0
, , , , , , , Pass, 67.0485636393, -2851.4, -6684.73333333, 500.0, Pass, 67.0485636393, -2911.56666667, -6744.9, 500.0, Pass, 67.0485636393, -2925.4, -6758.73333333, 500.0
, , , , , , , Fail, -21.4442469279, -5719.36666667, -9552.7, -1886.03333333, Fail, -21.4442469279, -5767.3, -9600.63333333, -1933.96666667, Fail, -21.4442469279, -5794.2, -9627.53333333, -1960.86666667
, , , , , , , Fail, -2026.82779948, -8662.9, -12000.0, -4829.56666667, Fail, -2026.82779948, -8712.5, -12000.0, -4879.16666667, Fail, -2026.82779948, -8711.26666667, -12000.0, -4877.93333333
, , , , , , , Fail, -6025.93880208, -11485.1666667, -12000.0, -7651.83333333, Fail, -6025.93880208, -11500.0, -12000.0, -7672.13333333, Fail, -6025.93880208, -11500.0, -12000.0, -7683.1
, , , , , , , Fail, -9678.93294271, -11500.0, -12000.0, -11000.0, Fail, -9678.93294271, -11500.0, -12000.0, -11000.0, Fail, -9678.93294271, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9852.13151042, -11500.0, -12000.0, -11000.0, Fail, -9852.13151042, -11500.0, -12000.0, -11000.0, Fail, -9852.13151042, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9986.12695312, -11500.0, -12000.0, -11000.0, Fail, -9986.12695312, -11500.0, -12000.0, -11000.0, Fail, -9986.12695312, -11500.0, -12000.0, -11000.0
Fail, VV_1_100_up_3, Reactive, 100.0, 3, 1500.0, VV_1_100_up_3.csv, , , , , , , , , , , , , , , 
, , , , , , , Fail, -9986.47721354, -11500.0, -12000.0, -11000.0, Fail, -9986.47721354, -11500.0, -12000.0, -11000.0, Fail, -9986.47721354, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9837.14127604, -11500.0, -12000.0, -11000.0, Fail, -9837.14127604, -11500.0, -12000.0, -11000.0, Fail, -9837.14127604, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9732.35807292, -11500.0, -12000.0, -11000.0, Fail, -9732.35807292, -11500.0, -12000.0, -11000.0, Fail, -9732.35807292, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -5815.56445312, -11404.1, -12000.0, -7570.76666667, Fail, -5815.56445312, -11417.4666667, -12000.0, -7584.13333333, Fail, -5815.56445312, -11441.2333333, -12000.0, -7607.9
, , , , , , , Fail, -2045.41389974, -8555.9, -12000.0, -4722.56666667, Fail, -2045.41389974, -8620.26666667, -12000.0, -4786.93333333, Fail, -2045.41389974, -8656.4, -12000.0, -4823.06666667
, , , , , , , Fail, -38.1866353353, -5713.83333333, -9547.16666667, -1880.5, Fail, -38.1866353353, -5767.4, -9600.73333333, -1934.06666667, Fail, -38.1866353353, -5800.76666667, -9634.1, -1967.43333333
, , , , , , , Pass, 5.30351352692, -2932.1, -6765.43333333, 500.0, Pass, 5.30351352692, -2978.7, -6812.03333333, 500.0, Pass, 5.30351352692, -2986.53333333, -6819.86666667, 500.0
, , , , , , , Pass, -36.6103668213, -47.9, -3881.23333333, 500.0, Pass, -36.6103668213, -79.9333333333, -3913.26666667, 500.0, Pass, -36.6103668213, -94.3666666667, -3927.7, 500.0
, , , , , , , Fail, 933.263509115, 0.0, -2040.36666667, 500.0, Fail, 933.263509115, 0.0, -2064.93333333, 500.0, Fail, 933.263509115, 0.0, -2052.93333333, 500.0
, , , , , , , Fail, 2522.02897135, 0.0, -500.0, 500.0, Fail, 2522.02897135, 0.0, -500.0, 500.0, Fail, 2522.02897135, 0.0, -500.0, 500.0
, , , , , , , Fail, 3731.18977865, 0.0, -500.0, 1768.0, Fail, 3731.18977865, 0.0, -500.0, 1770.43333333, Fail, 3731.18977865, 0.0, -500.0, 1791.03333333
, , , , , , , Fail, 5104.71484375, 0.0, -500.0, 3732.4, Fail, 5104.71484375, 0.0, -500.0, 3733.96666667, Fail, 5104.71484375, 0.0, -500.0, 3725.13333333
, , , , , , , Fail, 7225.35807292, 2714.93333333, -500.0, 6548.26666667, Fail, 7225.35807292, 2768.03333333, -500.0, 6601.36666667, Fail, 7225.35807292, 2802.36666667, -500.0, 6635.7
, , , , , , , Pass, 9290.98242188, 5670.03333333, 1836.7, 9503.36666667, Pass, 9290.98242188, 5693.23333333, 1859.9, 9526.56666667, Pass, 9290.98242188, 5708.1, 1874.76666667, 9541.43333333
, , , , , , , Pass, 11439.1015625, 8532.7, 4699.36666667, 12000.0, Pass, 11439.1015625, 8548.93333333, 4715.6, 12000.0, Pass, 11439.1015625, 8570.23333333, 4736.9, 12000.0
, , , , , , , Pass, 11526.40625, 11447.8, 7614.46666667, 12000.0, Pass, 11526.40625, 11429.0666667, 7595.73333333, 12000.0, Pass, 11526.40625, 11468.6333333, 7635.3, 12000.0
, , , , , , , Pass, 11495.9739583, 11500.0, 11000.0, 12000.0, Pass, 11495.9739583, 11500.0, 11000.0, 12000.0, Pass, 11495.9739583, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11494.3255208, 11500.0, 11000.0, 12000.0, Pass, 11494.3255208, 11500.0, 11000.0, 12000.0, Pass, 11494.3255208, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11661.015625, 11500.0, 11000.0, 12000.0, Pass, 11661.015625, 11500.0, 11000.0, 12000.0, Pass, 11661.015625, 11500.0, 11000.0, 12000.0
Fail, VV_1_66_down_1, Reactive, 66.0, 5, 1500.0, VV_1_66_down_1.csv, , , , , , , , , , , , , , , 
, , , , , , , Pass, 11553.3476562, 11500.0, 11000.0, 12000.0, Pass, 11553.3476562, 11500.0, 11000.0, 12000.0, Pass, 11553.3476562, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11590.2317708, 11500.0, 11000.0, 12000.0, Pass, 11590.2317708, 11500.0, 11000.0, 12000.0, Pass, 11590.2317708, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11512.0898438, 11500.0, 11000.0, 12000.0, Pass, 11512.0898438, 11500.0, 11000.0, 12000.0, Pass, 11512.0898438, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11557.9361979, 11484.1666667, 7650.83333333, 12000.0, Pass, 11557.9361979, 11471.7333333, 7638.4, 12000.0, Pass, 11557.9361979, 11484.2, 7650.86666667, 12000.0
, , , , , , , Pass, 11488.4934896, 8591.23333333, 4757.9, 12000.0, Pass, 11488.4934896, 8555.8, 4722.46666667, 12000.0, Pass, 11488.4934896, 8543.76666667, 4710.43333333, 12000.0
, , , , , , , Pass, 9131.70963542, 5763.33333333, 1930.0, 9596.66666667, Pass, 9131.70963542, 5714.43333333, 1881.1, 9547.76666667, Pass, 9131.70963542, 5703.2, 1869.86666667, 9536.53333333
, , , , , , , Fail, 7118.453125, 2819.0, -500.0, 6652.33333333, Fail, 7118.453125, 2774.5, -500.0, 6607.83333333, Fail, 7118.453125, 2754.9, -500.0, 6588.23333333
, , , , , , , Fail, 5110.10807292, 0.0, -500.0, 3820.33333333, Fail, 5110.10807292, 0.0, -500.0, 3775.23333333, Fail, 5110.10807292, 0.0, -500.0, 3750.6
, , , , , , , Fail, 3674.02441406, 0.0, -500.0, 1830.33333333, Fail, 3674.02441406, 0.0, -500.0, 1784.5, Fail, 3674.02441406, 0.0, -500.0, 1772.86666667
, , , , , , , Fail, 2194.47216797, 0.0, -500.0, 500.0, Fail, 2194.47216797, 0.0, -500.0, 500.0, Fail, 2194.47216797, 0.0, -500.0, 500.0
, , , , , , , Fail, 924.456705729, 0.0, -2053.56666667, 500.0, Fail, 924.456705729, 0.0, -2069.13333333, 500.0, Fail, 924.456705729, 0.0, -2060.43333333, 500.0
, , , , , , , Pass, 11.5610758464, -75.2, -3908.53333333, 500.0, Pass, 11.5610758464, -79.0333333333, -3912.36666667, 500.0, Pass, 11.5610758464, -91.5333333333, -3924.86666667, 500.0
, , , , , , , Pass, -54.3244984945, -3023.56666667, -6856.9, 500.0, Pass, -54.3244984945, -3008.3, -6841.63333333, 500.0, Pass, -54.3244984945, -2972.4, -6805.73333333, 500.0
, , , , , , , Fail, -72.0362803141, -5828.8, -9662.13333333, -1995.46666667, Fail, -72.0362803141, -5799.6, -9632.93333333, -1966.26666667, Fail, -72.0362803141, -5792.73333333, -9626.06666667, -1959.4
, , , , , , , Fail, -2095.51204427, -8741.06666667, -12000.0, -4907.73333333, Fail, -2095.51204427, -8694.13333333, -12000.0, -4860.8, Fail, -2095.51204427, -8642.0, -12000.0, -4808.66666667
, , , , , , , Fail, -5945.46809896, -11500.0, -12000.0, -7681.4, Fail, -5945.46809896, -11466.2333333, -12000.0, -7632.9, Fail, -5945.46809896, -11454.7, -12000.0, -7621.36666667
, , , , , , , Fail, -9750.86393229, -11500.0, -12000.0, -11000.0, Fail, -9750.86393229, -11500.0, -12000.0, -11000.0, Fail, -9750.86393229, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9810.48632812, -11500.0, -12000.0, -11000.0, Fail, -9810.48632812, -11500.0, -12000.0, -11000.0, Fail, -9810.48632812, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -10034.4739583, -11500.0, -12000.0, -11000.0, Fail, -10034.4739583, -11500.0, -12000.0, -11000.0, Fail, -10034.4739583, -11500.0, -12000.0, -11000.0
Fail, VV_1_66_up_1, Reactive, 66.0, 5, 1500.0, VV_1_66_up_1.csv, , , , , , , , , , , , , , , 
, , , , , , , Fail, -10105.2167969, -11500.0, -12000.0, -11000.0, Fail, -10105.2167969, -11500.0, -12000.0, -11000.0, Fail, -10105.2167969, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9878.66471354, -11500.0, -12000.0, -11000.0, Fail, -9878.66471354, -11500.0, -12000.0, -11000.0, Fail, -9878.66471354, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9757.7890625, -11500.0, -12000.0, -11000.0, Fail, -9757.7890625, -11500.0, -12000.0, -11000.0, Fail, -9757.7890625, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -5855.7890625, -11443.7, -12000.0, -7610.36666667, Fail, -5855.7890625, -11474.8, -12000.0, -7641.46666667, Fail, -5855.7890625, -11490.7, -12000.0, -7657.36666667
, , , , , , , Fail, -2348.88590495, -8659.4, -12000.0, -4826.06666667, Fail, -2348.88590495, -8708.83333333, -12000.0, -4875.5, Fail, -2348.88590495, -8708.76666667, -12000.0, -4875.43333333
, , , , , , , Fail, 3.15781211853, -5759.93333333, -9593.26666667, -1926.6, Fail, 3.15781211853, -5812.16666667, -9645.5, -1978.83333333, Fail, 3.15781211853, -5837.83333333, -9671.16666667, -2004.5
, , , , , , , Pass, 35.5263086955, -2982.6, -6815.93333333, 500.0, Pass, 35.5263086955, -3011.86666667, -6845.2, 500.0, Pass, 35.5263086955, -3012.76666667, -6846.1, 500.0
, , , , , , , Pass, -55.9293924967, -62.7, -3896.03333333, 500.0, Pass, -55.9293924967, -77.6333333333, -3910.96666667, 500.0, Pass, -55.9293924967, -90.6666666667, -3924.0, 500.0
, , , , , , , Fail, 784.022949219, 0.0, -2063.96666667, 500.0, Fail, 784.022949219, 0.0, -2047.73333333, 500.0, Fail, 784.022949219, 0.0, -2008.66666667, 500.0
, , , , , , , Fail, 2264.98925781, 0.0, -500.0, 500.0, Fail, 2264.98925781, 0.0, -500.0, 500.0, Fail, 2264.98925781, 0.0, -500.0, 500.0
, , , , , , , Fail, 3619.35351562, 0.0, -500.0, 1758.23333333, Fail, 3619.35351562, 0.0, -500.0, 1810.1, Fail, 3619.35351562, 0.0, -500.0, 1856.7
, , , , , , , Fail, 4867.29785156, 0.0, -500.0, 3752.5, Fail, 4867.29785156, 0.0, -500.0, 3801.63333333, Fail, 4867.29785156, 0.0, -500.0, 3828.26666667
, , , , , , , Fail, 6988.76627604, 2790.3, -500.0, 6623.63333333, Fail, 6988.76627604, 2857.53333333, -500.0, 6690.86666667, Fail, 6988.76627604, 2883.6, -500.0, 6716.93333333
, , , , , , , Pass, 8943.15169271, 5708.1, 1874.76666667, 9541.43333333, Pass, 8943.15169271, 5762.7, 1929.36666667, 9596.03333333, Pass, 8943.15169271, 5774.06666667, 1940.73333333, 9607.4
, , , , , , , Pass, 11277.8411458, 8550.96666667, 4717.63333333, 12000.0, Pass, 11277.8411458, 8591.9, 4758.56666667, 12000.0, Pass, 11277.8411458, 8606.6, 4773.26666667, 12000.0
, , , , , , , Pass, 11491.4283854, 11470.7333333, 7637.4, 12000.0, Pass, 11491.4283854, 11431.7666667, 7598.43333333, 12000.0, Pass, 11491.4283854, 11449.8333333, 7616.5, 12000.0
, , , , , , , Pass, 11526.4283854, 11500.0, 11000.0, 12000.0, Pass, 11526.4283854, 11500.0, 11000.0, 12000.0, Pass, 11526.4283854, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11495.2421875, 11500.0, 11000.0, 12000.0, Pass, 11495.2421875, 11500.0, 11000.0, 12000.0, Pass, 11495.2421875, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11505.6510417, 11500.0, 11000.0, 12000.0, Pass, 11505.6510417, 11500.0, 11000.0, 12000.0, Pass, 11505.6510417, 11500.0, 11000.0, 12000.0
Fail, VV_1_66_down_2, Reactive, 66.0, 5, 1500.0, VV_1_66_down_2.csv, , , , , , , , , , , , , , , 
, , , , , , , Pass, 11523.8151042, 11500.0, 11000.0, 12000.0, Pass, 11523.8151042, 11500.0, 11000.0, 12000.0, Pass, 11523.8151042, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11524.3528646, 11500.0, 11000.0, 12000.0, Pass, 11524.3528646, 11500.0, 11000.0, 12000.0, Pass, 11524.3528646, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11550.2252604, 11500.0, 11000.0, 12000.0, Pass, 11550.2252604, 11500.0, 11000.0, 12000.0, Pass, 11550.2252604, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11531.4947917, 11455.2666667, 7621.93333333, 12000.0, Pass, 11531.4947917, 11397.8333333, 7564.5, 12000.0, Pass, 11531.4947917, 11427.3333333, 7594.0, 12000.0
, , , , , , , Pass, 11178.4375, 8511.13333333, 4677.8, 12000.0, Pass, 11178.4375, 8504.26666667, 4670.93333333, 12000.0, Pass, 11178.4375, 8515.2, 4681.86666667, 12000.0
, , , , , , , Pass, 9060.83984375, 5688.96666667, 1855.63333333, 9522.3, Pass, 9060.83984375, 5669.7, 1836.36666667, 9503.03333333, Pass, 9060.83984375, 5655.43333333, 1822.1, 9488.76666667
, , , , , , , Fail, 7016.44270833, 2717.96666667, -500.0, 6551.3, Fail, 7016.44270833, 2705.76666667, -500.0, 6539.1, Fail, 7016.44270833, 2733.93333333, -500.0, 6567.26666667
, , , , , , , Fail, 4864.46451823, 0.0, -500.0, 3745.73333333, Fail, 4864.46451823, 0.0, -500.0, 3745.96666667, Fail, 4864.46451823, 0.0, -500.0, 3738.86666667
, , , , , , , Fail, 3530.04166667, 0.0, -500.0, 1752.96666667, Fail, 3530.04166667, 0.0, -500.0, 1802.56666667, Fail, 3530.04166667, 0.0, -500.0, 1837.2
, , , , , , , Fail, 2103.94287109, 0.0, -500.0, 500.0, Fail, 2103.94287109, 0.0, -500.0, 500.0, Fail, 2103.94287109, 0.0, -500.0, 500.0
, , , , , , , Fail, 599.005900065, 0.0, -2003.63333333, 500.0, Fail, 599.005900065, 0.0, -1928.1, 500.0, Fail, 599.005900065, 0.0, -1885.93333333, 500.0
, , , , , , , Pass, -35.7113545736, -20.0666666667, -3853.4, 500.0, Pass, -35.7113545736, 0.0, -3776.0, 500.0, Pass, -35.7113545736, 0.0, -3744.2, 500.0
, , , , , , , Pass, -7.98693593343, -2927.9, -6761.23333333, 500.0, Pass, -7.98693593343, -2799.76666667, -6633.1, 500.0, Pass, -7.98693593343, -2769.7, -6603.03333333, 500.0
, , , , , , , Fail, 75.3917694092, -5706.5, -9539.83333333, -1873.16666667, Fail, 75.3917694092, -5636.03333333, -9469.36666667, -1802.7, Fail, 75.3917694092, -5618.26666667, -9451.6, -1784.93333333
, , , , , , , Fail, -2374.55533854, -8547.73333333, -12000.0, -4714.4, Fail, -2374.55533854, -8486.16666667, -12000.0, -4652.83333333, Fail, -2374.55533854, -8479.8, -12000.0, -4646.46666667
, , , , , , , Fail, -6313.00260417, -11376.5333333, -12000.0, -7543.2, Fail, -6313.00260417, -11357.6666667, -12000.0, -7524.33333333, Fail, -6313.00260417, -11363.6, -12000.0, -7530.26666667
, , , , , , , Fail, -9814.24739583, -11500.0, -12000.0, -11000.0, Fail, -9814.24739583, -11500.0, -12000.0, -11000.0, Fail, -9814.24739583, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9876.88867188, -11500.0, -12000.0, -11000.0, Fail, -9876.88867188, -11500.0, -12000.0, -11000.0, Fail, -9876.88867188, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -10065.6842448, -11500.0, -12000.0, -11000.0, Fail, -10065.6842448, -11500.0, -12000.0, -11000.0, Fail, -10065.6842448, -11500.0, -12000.0, -11000.0
Fail, VV_1_66_up_2, Reactive, 66.0, 5, 1500.0, VV_1_66_up_2.csv, , , , , , , , , , , , , , , 
, , , , , , , Fail, -10000.4095052, -11500.0, -12000.0, -11000.0, Fail, -10000.4095052, -11500.0, -12000.0, -11000.0, Fail, -10000.4095052, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9844.08072917, -11500.0, -12000.0, -11000.0, Fail, -9844.08072917, -11500.0, -12000.0, -11000.0, Fail, -9844.08072917, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9718.671875, -11500.0, -12000.0, -11000.0, Fail, -9718.671875, -11500.0, -12000.0, -11000.0, Fail, -9718.671875, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -6393.95768229, -11495.3, -12000.0, -7661.96666667, Fail, -6393.95768229, -11495.6, -12000.0, -7662.26666667, Fail, -6393.95768229, -11500.0, -12000.0, -7668.83333333
, , , , , , , Fail, -2427.03727214, -8731.0, -12000.0, -4897.66666667, Fail, -2427.03727214, -8733.7, -12000.0, -4900.36666667, Fail, -2427.03727214, -8682.7, -12000.0, -4849.36666667
, , , , , , , Fail, 10.6772588094, -5820.53333333, -9653.86666667, -1987.2, Fail, 10.6772588094, -5819.56666667, -9652.9, -1986.23333333, Fail, 10.6772588094, -5822.8, -9656.13333333, -1989.46666667
, , , , , , , Pass, -10.8416582743, -3016.6, -6849.93333333, 500.0, Pass, -10.8416582743, -2986.53333333, -6819.86666667, 500.0, Pass, -10.8416582743, -2967.76666667, -6801.1, 500.0
, , , , , , , Pass, 29.4369506836, -71.7, -3905.03333333, 500.0, Pass, 29.4369506836, -24.5, -3857.83333333, 500.0, Pass, 29.4369506836, -41.6333333333, -3874.96666667, 500.0
, , , , , , , Fail, 644.372070312, 0.0, -2034.86666667, 500.0, Fail, 644.372070312, 0.0, -1995.33333333, 500.0, Fail, 644.372070312, 0.0, -1942.2, 500.0
, , , , , , , Fail, 2057.58854167, 0.0, -500.0, 500.0, Fail, 2057.58854167, 0.0, -500.0, 500.0, Fail, 2057.58854167, 0.0, -500.0, 500.0
, , , , , , , Fail, 3395.54557292, 0.0, -500.0, 1837.4, Fail, 3395.54557292, 0.0, -500.0, 1917.43333333, Fail, 3395.54557292, 0.0, -500.0, 1965.36666667
, , , , , , , Fail, 4674.25683594, 0.0, -500.0, 3826.7, Fail, 4674.25683594, 46.3666666667, -500.0, 3879.7, Fail, 4674.25683594, 71.0333333333, -500.0, 3904.36666667
, , , , , , , Fail, 6761.68424479, 2866.53333333, -500.0, 6699.86666667, Fail, 6761.68424479, 2916.6, -500.0, 6749.93333333, Pass, 6761.68424479, 2948.06666667, -500.0, 6781.4
, , , , , , , Pass, 8739.33203125, 5774.3, 1940.96666667, 9607.63333333, Pass, 8739.33203125, 5809.1, 1975.76666667, 9642.43333333, Pass, 8739.33203125, 5810.13333333, 1976.8, 9643.46666667
, , , , , , , Pass, 11067.5794271, 8596.76666667, 4763.43333333, 12000.0, Pass, 11067.5794271, 8620.6, 4787.26666667, 12000.0, Pass, 11067.5794271, 8625.56666667, 4792.23333333, 12000.0
, , , , , , , Pass, 11486.1744792, 11443.6, 7610.26666667, 12000.0, Pass, 11486.1744792, 11443.1, 7609.76666667, 12000.0, Pass, 11486.1744792, 11445.7, 7612.36666667, 12000.0
, , , , , , , Pass, 11593.6549479, 11500.0, 11000.0, 12000.0, Pass, 11593.6549479, 11500.0, 11000.0, 12000.0, Pass, 11593.6549479, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11544.8346354, 11500.0, 11000.0, 12000.0, Pass, 11544.8346354, 11500.0, 11000.0, 12000.0, Pass, 11544.8346354, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11546.5234375, 11500.0, 11000.0, 12000.0, Pass, 11546.5234375, 11500.0, 11000.0, 12000.0, Pass, 11546.5234375, 11500.0, 11000.0, 12000.0
Fail, VV_1_66_down_3, Reactive, 66.0, 5, 1500.0, VV_1_66_down_3.csv, , , , , , , , , , , , , , , 
, , , , , , , Pass, 11509.6458333, 11500.0, 11000.0, 12000.0, Pass, 11509.6458333, 11500.0, 11000.0, 12000.0, Pass, 11509.6458333, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11603.9570312, 11500.0, 11000.0, 12000.0, Pass, 11603.9570312, 11500.0, 11000.0, 12000.0, Pass, 11603.9570312, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11527.7096354, 11500.0, 11000.0, 12000.0, Pass, 11527.7096354, 11500.0, 11000.0, 12000.0, Pass, 11527.7096354, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11468.8385417, 11442.3333333, 7609.0, 12000.0, Pass, 11468.8385417, 11382.2666667, 7548.93333333, 12000.0, Pass, 11468.8385417, 11417.9666667, 7584.63333333, 12000.0
, , , , , , , Pass, 10808.1210938, 8495.3, 4661.96666667, 12000.0, Pass, 10808.1210938, 8500.13333333, 4666.8, 12000.0, Pass, 10808.1210938, 8512.6, 4679.26666667, 12000.0
, , , , , , , Pass, 8596.51822917, 5681.23333333, 1847.9, 9514.56666667, Pass, 8596.51822917, 5671.86666667, 1838.53333333, 9505.2, Pass, 8596.51822917, 5671.76666667, 1838.43333333, 9505.1
, , , , , , , Fail, 6567.33268229, 2707.5, -500.0, 6540.83333333, Pass, 6567.33268229, 2746.06666667, -500.0, 6579.4, Pass, 6567.33268229, 2762.06666667, -500.0, 6595.4
, , , , , , , Fail, 4472.89746094, 0.0, -500.0, 3746.03333333, Fail, 4472.89746094, 0.0, -500.0, 3758.96666667, Fail, 4472.89746094, 0.0, -500.0, 3762.1
, , , , , , , Fail, 3181.64127604, 0.0, -500.0, 1750.73333333, Fail, 3181.64127604, 0.0, -500.0, 1813.6, Fail, 3181.64127604, 0.0, -500.0, 1848.5
, , , , , , , Fail, 1749.93017578, 0.0, -500.0, 500.0, Fail, 1749.93017578, 0.0, -500.0, 500.0, Fail, 1749.93017578, 0.0, -500.0, 500.0
, , , , , , , Pass, 386.054931641, 0.0, -2013.76666667, 500.0, Pass, 386.054931641, 0.0, -1919.46666667, 500.0, Pass, 386.054931641, 0.0, -1878.9, 500.0
, , , , , , , Pass, 25.3101933797, -7.2, -3840.53333333, 500.0, Pass, 25.3101933797, 0.0, -3771.16666667, 500.0, Pass, 25.3101933797, 0.0, -3744.1, 500.0
, , , , , , , Pass, -25.2229868571, -2834.36666667, -6667.7, 500.0, Pass, -25.2229868571, -2765.23333333, -6598.56666667, 500.0, Pass, -25.2229868571, -2739.3, -6572.63333333, 500.0
, , , , , , , Fail, 18.3749885559, -5634.6, -9467.93333333, -1801.26666667, Fail, 18.3749885559, -5591.86666667, -9425.2, -1758.53333333, Fail, 18.3749885559, -5594.46666667, -9427.8, -1761.13333333
, , , , , , , Fail, -3228.57226562, -8494.2, -12000.0, -4660.86666667, Fail, -3228.57226562, -8485.53333333, -12000.0, -4652.2, Fail, -3228.57226562, -8496.7, -12000.0, -4663.36666667
, , , , , , , Fail, -7240.6171875, -11363.3666667, -12000.0, -7530.03333333, Fail, -7240.6171875, -11375.9666667, -12000.0, -7542.63333333, Fail, -7240.6171875, -11393.9333333, -12000.0, -7560.6
, , , , , , , Fail, -9681.26888021, -11500.0, -12000.0, -11000.0, Fail, -9681.26888021, -11500.0, -12000.0, -11000.0, Fail, -9681.26888021, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9788.31901042, -11500.0, -12000.0, -11000.0, Fail, -9788.31901042, -11500.0, -12000.0, -11000.0, Fail, -9788.31901042, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -10037.6321615, -11500.0, -12000.0, -11000.0, Fail, -10037.6321615, -11500.0, -12000.0, -11000.0, Fail, -10037.6321615, -11500.0, -12000.0, -11000.0
Fail, VV_1_66_up_3, Reactive, 66.0, 5, 1500.0, VV_1_66_up_3.csv, , , , , , , , , , , , , , , 
, , , , , , , Fail, -10061.4824219, -11500.0, -12000.0, -11000.0, Fail, -10061.4824219, -11500.0, -12000.0, -11000.0, Fail, -10061.4824219, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9824.765625, -11500.0, -12000.0, -11000.0, Fail, -9824.765625, -11500.0, -12000.0, -11000.0, Fail, -9824.765625, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9662.25520833, -11500.0, -12000.0, -11000.0, Fail, -9662.25520833, -11500.0, -12000.0, -11000.0, Fail, -9662.25520833, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -7055.17903646, -11497.3333333, -12000.0, -7664.0, Fail, -7055.17903646, -11488.8666667, -12000.0, -7655.53333333, Fail, -7055.17903646, -11489.4333333, -12000.0, -7656.1
, , , , , , , Fail, -3171.00488281, -8726.56666667, -12000.0, -4893.23333333, Fail, -3171.00488281, -8686.36666667, -12000.0, -4853.03333333, Fail, -3171.00488281, -8663.66666667, -12000.0, -4830.33333333
, , , , , , , Fail, 32.6181055705, -5790.4, -9623.73333333, -1957.06666667, Fail, 32.6181055705, -5761.03333333, -9594.36666667, -1927.7, Fail, 32.6181055705, -5754.93333333, -9588.26666667, -1921.6
, , , , , , , Pass, -55.1375274658, -2962.06666667, -6795.4, 500.0, Pass, -55.1375274658, -2921.66666667, -6755.0, 500.0, Pass, -55.1375274658, -2852.66666667, -6686.0, 500.0
, , , , , , , Pass, -26.9430643717, -24.8666666667, -3858.2, 500.0, Pass, -26.9430643717, 0.0, -3793.9, 500.0, Pass, -26.9430643717, 0.0, -3771.66666667, 500.0
, , , , , , , Pass, 168.067128499, 0.0, -1956.63333333, 500.0, Pass, 168.067128499, 0.0, -1867.73333333, 500.0, Pass, 168.067128499, 0.0, -1819.8, 500.0
, , , , , , , Fail, 1717.42480469, 0.0, -500.0, 500.0, Fail, 1717.42480469, 0.0, -500.0, 500.0, Fail, 1717.42480469, 0.0, -500.0, 500.0
, , , , , , , Fail, 3107.24772135, 0.0, -500.0, 1956.33333333, Fail, 3107.24772135, 0.0, -500.0, 2020.2, Fail, 3107.24772135, 0.0, -500.0, 2047.46666667
, , , , , , , Fail, 4279.87011719, 74.6333333333, -500.0, 3907.96666667, Fail, 4279.87011719, 119.0, -500.0, 3952.33333333, Fail, 4279.87011719, 120.566666667, -500.0, 3953.9
, , , , , , , Pass, 6421.03776042, 2933.33333333, -500.0, 6766.66666667, Pass, 6421.03776042, 2962.83333333, -500.0, 6796.16666667, Pass, 6421.03776042, 2961.4, -500.0, 6794.73333333
, , , , , , , Pass, 8588.24869792, 5820.43333333, 1987.1, 9653.76666667, Pass, 8588.24869792, 5822.23333333, 1988.9, 9655.56666667, Pass, 8588.24869792, 5821.26666667, 1987.93333333, 9654.6
, , , , , , , Pass, 10558.7552083, 8622.53333333, 4789.2, 12000.0, Pass, 10558.7552083, 8632.23333333, 4798.9, 12000.0, Pass, 10558.7552083, 8627.33333333, 4794.0, 12000.0
, , , , , , , Pass, 11649.7252604, 11440.4, 7607.06666667, 12000.0, Pass, 11649.7252604, 11447.6666667, 7614.33333333, 12000.0, Pass, 11649.7252604, 11434.4, 7601.06666667, 12000.0
, , , , , , , Pass, 11560.0950521, 11500.0, 11000.0, 12000.0, Pass, 11560.0950521, 11500.0, 11000.0, 12000.0, Pass, 11560.0950521, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11517.1419271, 11500.0, 11000.0, 12000.0, Pass, 11517.1419271, 11500.0, 11000.0, 12000.0, Pass, 11517.1419271, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11514.9505208, 11500.0, 11000.0, 12000.0, Pass, 11514.9505208, 11500.0, 11000.0, 12000.0, Pass, 11514.9505208, 11500.0, 11000.0, 12000.0
Fail, VV_1_66_down_4, Reactive, 66.0, 5, 1500.0, VV_1_66_down_4.csv, , , , , , , , , , , , , , , 
, , , , , , , Pass, 11573.2864583, 11500.0, 11000.0, 12000.0, Pass, 11573.2864583, 11500.0, 11000.0, 12000.0, Pass, 11573.2864583, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11550.8294271, 11500.0, 11000.0, 12000.0, Pass, 11550.8294271, 11500.0, 11000.0, 12000.0, Pass, 11550.8294271, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11487.7786458, 11500.0, 11000.0, 12000.0, Pass, 11487.7786458, 11500.0, 11000.0, 12000.0, Pass, 11487.7786458, 11500.0, 11000.0, 12000.0
, , , , , , , Pass, 11617.9804688, 11425.3666667, 7592.03333333, 12000.0, Pass, 11617.9804688, 11400.3333333, 7567.0, 12000.0, Pass, 11617.9804688, 11456.4666667, 7623.13333333, 12000.0
, , , , , , , Pass, 10686.8059896, 8480.06666667, 4646.73333333, 12000.0, Pass, 10686.8059896, 8510.26666667, 4676.93333333, 12000.0, Pass, 10686.8059896, 8537.06666667, 4703.73333333, 12000.0
, , , , , , , Pass, 8409.45703125, 5702.13333333, 1868.8, 9535.46666667, Pass, 8409.45703125, 5712.2, 1878.86666667, 9545.53333333, Pass, 8409.45703125, 5725.73333333, 1892.4, 9559.06666667
, , , , , , , Pass, 6453.13802083, 2776.16666667, -500.0, 6609.5, Pass, 6453.13802083, 2835.76666667, -500.0, 6669.1, Pass, 6453.13802083, 2878.43333333, -500.0, 6711.76666667
, , , , , , , Fail, 4497.56510417, 0.0, -500.0, 3830.63333333, Fail, 4497.56510417, 47.4333333333, -500.0, 3880.76666667, Fail, 4497.56510417, 63.0333333333, -500.0, 3896.36666667
, , , , , , , Fail, 2969.70638021, 0.0, -500.0, 1866.76666667, Fail, 2969.70638021, 0.0, -500.0, 1964.83333333, Fail, 2969.70638021, 0.0, -500.0, 2000.43333333
, , , , , , , Fail, 1602.17041016, 0.0, -500.0, 500.0, Fail, 1602.17041016, 0.0, -500.0, 500.0, Fail, 1602.17041016, 0.0, -500.0, 500.0
, , , , , , , Pass, 187.597005208, 0.0, -1880.03333333, 500.0, Pass, 187.597005208, 0.0, -1811.96666667, 500.0, Pass, 187.597005208, 0.0, -1787.36666667, 500.0
, , , , , , , Pass, -77.7202402751, 0.0, -3707.53333333, 500.0, Pass, -77.7202402751, 0.0, -3680.86666667, 500.0, Pass, -77.7202402751, 0.0, -3695.93333333, 500.0
, , , , , , , Pass, -14.2957013448, -2758.83333333, -6592.16666667, 500.0, Pass, -14.2957013448, -2732.43333333, -6565.76666667, 500.0, Pass, -14.2957013448, -2736.1, -6569.43333333, 500.0
, , , , , , , Fail, -47.575205485, -5596.0, -9429.33333333, -1762.66666667, Fail, -47.575205485, -5611.86666667, -9445.2, -1778.53333333, Fail, -47.575205485, -5629.0, -9462.33333333, -1795.66666667
, , , , , , , Fail, -3243.88736979, -8487.93333333, -12000.0, -4654.6, Fail, -3243.88736979, -8509.46666667, -12000.0, -4676.13333333, Fail, -3243.88736979, -8534.06666667, -12000.0, -4700.73333333
, , , , , , , Fail, -7189.48828125, -11369.9, -12000.0, -7536.56666667, Fail, -7189.48828125, -11412.3333333, -12000.0, -7579.0, Fail, -7189.48828125, -11414.1, -12000.0, -7580.76666667
, , , , , , , Fail, -9753.44726562, -11500.0, -12000.0, -11000.0, Fail, -9753.44726562, -11500.0, -12000.0, -11000.0, Fail, -9753.44726562, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9923.52734375, -11500.0, -12000.0, -11000.0, Fail, -9923.52734375, -11500.0, -12000.0, -11000.0, Fail, -9923.52734375, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -10071.5520833, -11500.0, -12000.0, -11000.0, Fail, -10071.5520833, -11500.0, -12000.0, -11000.0, Fail, -10071.5520833, -11500.0, -12000.0, -11000.0
Fail, VV_1_66_up_4, Reactive, 66.0, 5, 1500.0, VV_1_66_up_4.csv, , , , , , , , , , , , , , , 
, , , , , , , Fail, -10019.7779948, -11500.0, -12000.0, -11000.0, Fail, -10019.7779948, -11500.0, -12000.0, -11000.0, Fail, -10019.7779948, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9919.2265625, -11500.0, -12000.0, -11000.0, Fail, -9919.2265625, -11500.0, -12000.0, -11000.0, Fail, -9919.2265625, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -9678.75911458, -11500.0, -12000.0, -11000.0, Fail, -9678.75911458, -11500.0, -12000.0, -11000.0, Fail, -9678.75911458, -11500.0, -12000.0, -11000.0
, , , , , , , Fail, -6921.66601562, -11479.8666667, -12000.0, -7646.53333333, Fail, -6921.66601562, -11486.3, -12000.0, -7652.96666667, Fail, -6921.66601562, -11490.9, -12000.0, -7657.56666667
, , , , , , , Fail, -3375.69173177, -8723.7, -12000.0, -4890.36666667, Fail, -3375.69173177, -8717.26666667, -12000.0, -4883.93333333, Fail, -3375.69173177, -8696.43333333, -12000.0, -4863.1
, , , , , , , Fail, -54.8489379883, -5817.63333333, -9650.96666667, -1984.3, Fail, -54.8489379883, -5800.1, -9633.43333333, -1966.76666667, Fail, -54.8489379883, -5805.3, -9638.63333333, -1971.96666667
, , , , , , , Pass, -22.1627248128, -3029.2, -6862.53333333, 500.0, Pass, -22.1627248128, -3004.83333333, -6838.16666667, 500.0, Pass, -22.1627248128, -2978.7, -6812.03333333, 500.0
, , , , , , , Pass, 0.478502511978, -69.0, -3902.33333333, 500.0, Pass, 0.478502511978, -63.3666666667, -3896.7, 500.0, Pass, 0.478502511978, -56.9, -3890.23333333, 500.0
