TIME, DC_V, DC_I, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, DC_P, AC_S_1, AC_S_2, AC_S_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_PF_1, AC_PF_2, AC_PF_3, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1, V_ACT_2, Q_ACT_2, V_TARGET_2, Q_TARGET_2, Q_MIN_2, Q_MAX_2, Q_MIN_ERROR_2, Q_MAX_ERROR_2, V_ACT_3, Q_ACT_3, V_TARGET_3, Q_TARGET_3, Q_MIN_3, Q_MAX_3, Q_MIN_ERROR_3, Q_MAX_ERROR_3
1524256188.74, 897.702331543, 34.0690002441, 211.123809814, 211.129806519, 211.132797241, 55.1005744934, 55.1819000244, 55.0689849854, 30583.8209525, 11572.140625, 11572.140625, 11572.140625, 10065.453125, 10065.453125, 10065.453125, 5776.77473958, 5776.77473958, 5776.77473958, 50.0, 50.0, 50.0, 0.871744155884, 0.871744155884, 0.871744155884, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256189.27, 907.218261719, 32.9516067505, 211.137786865, 211.134307861, 211.130844116, 53.8411445618, 54.5135421753, 53.6549911499, 29894.299397, 11546.9283854, 11546.9283854, 11546.9283854, 10011.1640625, 10011.1640625, 10011.1640625, 5828.21940104, 5828.21940104, 5828.21940104, 50.0, 50.0, 50.0, 0.865481853485, 0.865481853485, 0.865481853485, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256189.3, 901.80657959, 33.4221343994, 211.136810303, 211.133682251, 211.132492065, 54.3613357544, 54.5063819885, 54.67735672, 30140.3007053, 11474.8919271, 11474.8919271, 11474.8919271, 9890.9765625, 9890.9765625, 9890.9765625, 5777.41015625, 5777.41015625, 5777.41015625, 50.0, 50.0, 50.0, 0.867197692394, 0.867197692394, 0.867197692394, 0.0, 0.0, 211.137786865, 5828.21940104, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 211.134307861, 5828.21940104, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 211.130844116, 5828.21940104, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256189.74, 911.070251465, 31.7965393066, 215.238479614, 215.224121094, 215.225463867, 52.5370407104, 52.3380470276, 53.7724113464, 28968.8810618, 11145.4791667, 11145.4791667, 11145.4791667, 9537.68294271, 9537.68294271, 9537.68294271, 5631.93098958, 5631.93098958, 5631.93098958, 50.0, 50.0, 50.0, 0.85773307085, 0.85773307085, 0.85773307085, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256190.74, 897.153564453, 34.0336608887, 215.254394531, 215.255065918, 215.253128052, 53.0785217285, 53.590965271, 53.1692733765, 30533.4201777, 11577.8489583, 11577.8489583, 11577.8489583, 10021.0963542, 10021.0963542, 10021.0963542, 5780.54817708, 5780.54817708, 5780.54817708, 50.0, 50.0, 50.0, 0.873537957668, 0.873537957668, 0.873537957668, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256190.78, 898.981872559, 34.303527832, 215.253509521, 215.250808716, 215.253128052, 53.0785217285, 53.590965271, 53.1692733765, 30838.2496858, 11685.4244792, 11685.4244792, 11685.4244792, 10161.8307292, 10161.8307292, 10161.8307292, 5695.38085938, 5695.38085938, 5695.38085938, 50.0, 50.0, 50.0, 0.868112444878, 0.868112444878, 0.868112444878, 0.0, 0.0, 215.254394531, 5780.54817708, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 215.255065918, 5780.54817708, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 215.253128052, 5780.54817708, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256190.84, 898.474060059, 34.1607093811, 215.255432129, 215.251113892, 215.250549316, 54.1313705444, 54.1837654114, 54.1803665161, 30692.5112521, 11851.6080729, 11851.6080729, 11851.6080729, 10243.6048177, 10243.6048177, 10243.6048177, 5794.94596354, 5794.94596354, 5794.94596354, 50.0, 50.0, 50.0, 0.866306722164, 0.866306722164, 0.866306722164, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256191.75, 899.864807129, 33.6107826233, 219.370605469, 219.377563477, 219.375839233, 52.4514465332, 52.5036315918, 52.633228302, 30245.1604228, 11644.0351562, 11644.0351562, 11644.0351562, 10115.4960938, 10115.4960938, 10115.4960938, 5748.73046875, 5748.73046875, 5748.73046875, 50.0, 50.0, 50.0, 0.869845628738, 0.869845628738, 0.869845628738, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256192.28, 902.427612305, 33.1290245056, 219.378463745, 219.370803833, 219.370925903, 51.2635650635, 51.3116111755, 52.3919487, 29896.5464826, 11443.9088542, 11443.9088542, 11443.9088542, 9853.46875, 9853.46875, 9853.46875, 5735.04361979, 5735.04361979, 5735.04361979, 50.0, 50.0, 50.0, 0.865247070789, 0.865247070789, 0.865247070789, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256192.31, 906.205993652, 33.2921028137, 219.376831055, 219.368743896, 219.364105225, 52.2498626709, 52.2919158936, 52.3919487, 30169.5031111, 11542.7526042, 11542.7526042, 11542.7526042, 9992.95703125, 9992.95703125, 9992.95703125, 5734.60872396, 5734.60872396, 5734.60872396, 50.0, 50.0, 50.0, 0.861604034901, 0.861604034901, 0.861604034901, 0.0, 0.0, 219.378463745, 5735.04361979, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 219.370803833, 5735.04361979, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 219.370925903, 5735.04361979, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256192.74, 910.923400879, 31.8740100861, 223.456619263, 223.455383301, 223.462966919, 51.8098335266, 51.8643417358, 51.9366455078, 29034.7816672, 11232.0924479, 11232.0924479, 11232.0924479, 9723.10026042, 9723.10026042, 9723.10026042, 5740.64388021, 5740.64388021, 5740.64388021, 50.0, 50.0, 50.0, 0.864112198353, 0.864112198353, 0.864112198353, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256193.75, 898.977172852, 33.8063278198, 223.498123169, 223.489578247, 223.480300903, 51.4578933716, 51.6302528381, 51.552696228, 30391.117008, 11564.6744792, 11564.6744792, 11564.6744792, 9878.06380208, 9878.06380208, 9878.06380208, 5777.26432292, 5777.26432292, 5777.26432292, 50.0, 50.0, 50.0, 0.871037781239, 0.871037781239, 0.871037781239, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256193.79, 900.032531738, 33.65417099, 223.490737915, 223.485702515, 223.480300903, 51.4578933716, 51.6302528381, 52.1969909668, 30289.8487197, 11634.5833333, 11634.5833333, 11634.5833333, 10090.6979167, 10090.6979167, 10090.6979167, 5679.98111979, 5679.98111979, 5679.98111979, 50.0, 50.0, 50.0, 0.86654651165, 0.86654651165, 0.86654651165, 0.0, 0.0, 223.498123169, 5777.26432292, 223.475, 5711.46666667, 3544.8, 6250.0, 2166.66666667, 538.533333333, 223.489578247, 5777.26432292, 223.475, 5725.7, 3559.03333333, 6250.0, 2166.66666667, 524.3, 223.480300903, 5777.26432292, 223.475, 5741.16666667, 3574.5, 6250.0, 2166.66666667, 508.833333333
1524256193.84, 901.690856934, 33.9318199158, 223.490615845, 223.479827881, 223.47492981, 51.8566665649, 51.9473800659, 52.0138244629, 30596.0117772, 11649.3294271, 11649.3294271, 11649.3294271, 10074.2708333, 10074.2708333, 10074.2708333, 5846.43424479, 5846.43424479, 5846.43424479, 50.0, 50.0, 50.0, 0.870501339436, 0.870501339436, 0.870501339436, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256194.74, 898.259765625, 34.2186355591, 224.358078003, 224.361190796, 224.363433838, 51.0435791016, 51.0814285278, 51.1597709656, 30737.2235573, 11421.2057292, 11421.2057292, 11421.2057292, 10098.9824219, 10098.9824219, 10098.9824219, 5389.34830729, 5389.34830729, 5389.34830729, 50.0, 50.0, 50.0, 0.883131027222, 0.883131027222, 0.883131027222, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256195.28, 894.558898926, 34.4411468506, 224.354034424, 224.345184326, 224.338745117, 50.356502533, 50.4013252258, 50.4534988403, 30809.6344044, 11486.3658854, 11486.3658854, 11486.3658854, 10202.3138021, 10202.3138021, 10202.3138021, 5358.12304688, 5358.12304688, 5358.12304688, 50.0, 50.0, 50.0, 0.884674310684, 0.884674310684, 0.884674310684, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256195.32, 898.871826172, 34.3276634216, 224.355728149, 224.341812134, 224.331161499, 50.4656715393, 50.9776344299, 51.5090026855, 30856.169508, 11570.1315104, 11570.1315104, 11570.1315104, 10223.9394531, 10223.9394531, 10223.9394531, 5339.96809896, 5339.96809896, 5339.96809896, 50.0, 50.0, 50.0, 0.881216049194, 0.881216049194, 0.881216049194, 0.0, 0.0, 224.354034424, 5358.12304688, 224.3375, 4284.93333333, 2118.26666667, 6250.0, 2166.66666667, 1965.06666667, 224.345184326, 5358.12304688, 224.3375, 4299.7, 2133.03333333, 6250.0, 2166.66666667, 1950.3, 224.338745117, 5358.12304688, 224.3375, 4310.43333333, 2143.76666667, 6250.0, 2166.66666667, 1939.56666667
1524256195.74, 881.018981934, 36.7300224304, 225.17276001, 225.182373047, 225.193405151, 50.9597854614, 51.1472663879, 51.2246780396, 32359.846968, 11451.1575521, 11451.1575521, 11451.1575521, 10667.5123698, 10667.5123698, 10667.5123698, 4345.53808594, 4345.53808594, 4345.53808594, 50.0, 50.0, 50.0, 0.929652392864, 0.929652392864, 0.929652392864, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256196.74, 887.888671875, 35.3125724792, 225.217819214, 225.211624146, 225.196731567, 49.9609527588, 50.0305671692, 50.0612373352, 31353.6330791, 11170.1679688, 11170.1679688, 11170.1679688, 10353.1757812, 10353.1757812, 10353.1757812, 4352.71679688, 4352.71679688, 4352.71679688, 50.0, 50.0, 50.0, 0.92768150568, 0.92768150568, 0.92768150568, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256196.78, 885.220458984, 36.170791626, 225.216552734, 225.204498291, 225.196731567, 49.9609527588, 50.0305671692, 50.0612373352, 32019.124765, 11410.4101562, 11410.4101562, 11410.4101562, 10599.5032552, 10599.5032552, 10599.5032552, 4413.07845052, 4413.07845052, 4413.07845052, 50.0, 50.0, 50.0, 0.926842749119, 0.926842749119, 0.926842749119, 0.0, 0.0, 225.217819214, 4352.71679688, 225.2, 2845.3, 678.633333333, 5011.96666667, 2166.66666667, 2166.66666667, 225.211624146, 4352.71679688, 225.2, 2855.63333333, 688.966666667, 5022.3, 2166.66666667, 2166.66666667, 225.196731567, 4352.71679688, 225.2, 2880.43333333, 713.766666667, 5047.1, 2166.66666667, 2166.66666667
1524256196.82, 884.499389648, 36.2893486023, 225.213394165, 225.201919556, 225.192977905, 49.9952774048, 50.0888137817, 50.4313774109, 32097.9066895, 11460.0273438, 11460.0273438, 11460.0273438, 10619.5722656, 10619.5722656, 10619.5722656, 4311.17675781, 4311.17675781, 4311.17675781, 50.0, 50.0, 50.0, 0.93081587553, 0.93081587553, 0.93081587553, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256197.75, 883.25970459, 35.9983978271, 226.081588745, 226.086700439, 226.087646484, 49.196472168, 49.2087898254, 49.3438110352, 31795.9342305, 11165.7578125, 11165.7578125, 11165.7578125, 10571.2005208, 10571.2005208, 10571.2005208, 3263.58300781, 3263.58300781, 3263.58300781, 50.0, 50.0, 50.0, 0.954594910145, 0.954594910145, 0.954594910145, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256198.28, 880.936340332, 36.3488311768, 226.076950073, 226.066955566, 226.063690186, 48.3440475464, 48.4451599121, 48.611530304, 32021.0063122, 11051.0416667, 11051.0416667, 11051.0416667, 10430.6861979, 10430.6861979, 10430.6861979, 3219.79199219, 3219.79199219, 3219.79199219, 50.0, 50.0, 50.0, 0.955313146114, 0.955313146114, 0.955313146114, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256198.31, 883.447753906, 36.3492507935, 226.07321167, 226.065460205, 226.051040649, 48.411945343, 48.4545669556, 48.611530304, 32112.6639697, 11179.4908854, 11179.4908854, 11179.4908854, 10668.3183594, 10668.3183594, 10668.3183594, 3251.13997396, 3251.13997396, 3251.13997396, 50.0, 50.0, 50.0, 0.953548908234, 0.953548908234, 0.953548908234, 0.0, 0.0, 226.076950073, 3219.79199219, 226.0625, 1413.4, -500.0, 3580.06666667, 1913.4, 2166.66666667, 226.066955566, 3219.79199219, 226.0625, 1430.06666667, -500.0, 3596.73333333, 1930.06666667, 2166.66666667, 226.063690186, 3219.79199219, 226.0625, 1435.5, -500.0, 3602.16666667, 1935.5, 2166.66666667
1524256198.74, 874.694519043, 37.0836524963, 226.891342163, 226.906478882, 226.922622681, 48.3477630615, 48.4077568054, 48.5586547852, 32436.8675846, 10948.0078125, 10948.0078125, 10948.0078125, 10758.7864583, 10758.7864583, 10758.7864583, 2223.2874349, 2223.2874349, 2223.2874349, 50.0, 50.0, 50.0, 0.981383919716, 0.981383919716, 0.981383919716, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256199.74, 888.728027344, 35.6020278931, 226.937133789, 226.928619385, 226.916397095, 46.9304466248, 46.9375457764, 47.1175041199, 31640.5200188, 10633.5423177, 10633.5423177, 10633.5423177, 10434.5891927, 10434.5891927, 10434.5891927, 2130.27864583, 2130.27864583, 2130.27864583, 50.0, 50.0, 50.0, 0.977118849754, 0.977118849754, 0.977118849754, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256199.77, 889.257263184, 35.1344337463, 226.934768677, 226.923324585, 226.916397095, 46.9304466248, 46.9375457764, 47.1175041199, 31243.5503968, 10703.8294271, 10703.8294271, 10703.8294271, 10465.5572917, 10465.5572917, 10465.5572917, 2284.09570312, 2284.09570312, 2284.09570312, 50.0, 50.0, 50.0, 0.978261649609, 0.978261649609, 0.978261649609, 0.0, 0.0, 226.937133789, 2130.27864583, 226.925, 0.0, -500.0, 2146.43333333, 500.0, 2146.43333333, 226.928619385, 2130.27864583, 226.925, 0.0, -500.0, 2160.63333333, 500.0, 2160.63333333, 226.916397095, 2130.27864583, 226.925, 14.3333333333, -500.0, 2181.0, 514.333333333, 2166.66666667
1524256199.81, 885.823059082, 36.3433990479, 226.928649902, 226.913024902, 226.904037476, 46.9237670898, 47.011264801, 47.1976852417, 32193.820922, 10790.2610677, 10790.2610677, 10790.2610677, 10708.1328125, 10708.1328125, 10708.1328125, 1808.44384766, 1808.44384766, 1808.44384766, 50.0, 50.0, 50.0, 0.985970616341, 0.985970616341, 0.985970616341, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256200.74, 874.946105957, 36.9570274353, 228.479309082, 228.485336304, 228.483093262, 47.2636489868, 47.2134895325, 47.0266342163, 32335.4072423, 10724.3411458, 10724.3411458, 10724.3411458, 10737.9830729, 10737.9830729, 10737.9830729, 307.930135091, 307.930135091, 307.930135091, 50.0, 50.0, 50.0, 0.999639570713, 0.999639570713, 0.999639570713, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256201.28, 882.575012207, 36.4032211304, 228.468139648, 228.455688477, 228.441772461, 46.2754249573, 46.2066879272, 46.7969512939, 32128.5733335, 10558.7539062, 10558.7539062, 10558.7539062, 10607.6308594, 10607.6308594, 10607.6308594, 368.762980143, 368.762980143, 368.762980143, 50.0, 50.0, 50.0, 0.999693751335, 0.999693751335, 0.999693751335, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256201.31, 881.679870605, 36.132598877, 228.466812134, 228.448410034, 228.435012817, 46.1915893555, 46.3106613159, 46.4646453857, 31857.3851025, 10727.8333333, 10727.8333333, 10727.8333333, 10690.5227865, 10690.5227865, 10690.5227865, 279.808776855, 279.808776855, 279.808776855, 50.0, 50.0, 50.0, 0.999369859695, 0.999369859695, 0.999369859695, 0.0, 0.0, 228.468139648, 368.762980143, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0, 228.455688477, 368.762980143, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0, 228.441772461, 368.762980143, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0
1524256201.74, 871.152954102, 37.4598350525, 229.967010498, 229.985977173, 230.001159668, 47.1104545593, 47.2093162537, 47.3317909241, 32633.2459661, 10854.1653646, 10854.1653646, 10854.1653646, 10815.4309896, 10815.4309896, 10815.4309896, -108.343078613, -108.343078613, -108.343078613, 50.0, 50.0, 50.0, 0.999992251396, 0.999992251396, 0.999992251396, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256202.73, 882.539733887, 36.3486557007, 230.003768921, 229.985153198, 229.966720581, 46.9172286987, 46.5339279175, 47.323802948, 32079.1329292, 10559.4492188, 10559.4492188, 10559.4492188, 10611.0123698, 10611.0123698, 10611.0123698, -96.183980306, -96.183980306, -96.183980306, 50.0, 50.0, 50.0, 0.999999940395, 0.999999940395, 0.999999940395, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256202.77, 885.52557373, 35.7009773254, 229.996032715, 229.975311279, 229.966720581, 46.9172286987, 46.5339279175, 47.323802948, 31614.1284288, 10699.9824219, 10699.9824219, 10699.9824219, 10639.6673177, 10639.6673177, 10639.6673177, 16.1371091207, 16.1371091207, 16.1371091207, 50.0, 50.0, 50.0, 0.999975800514, 0.999975800514, 0.999975800514, 0.0, 0.0, 230.003768921, -96.183980306, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.985153198, -96.183980306, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.966720581, -96.183980306, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0
1524256202.81, 879.002441406, 37.2277412415, 229.989746094, 229.968383789, 229.964157104, 46.0207672119, 46.1609954834, 46.3016204834, 32723.2754393, 10716.6699219, 10716.6699219, 10716.6699219, 10698.0292969, 10698.0292969, 10698.0292969, -68.9502766927, -68.9502766927, -68.9502766927, 50.0, 50.0, 50.0, 0.999991357327, 0.999991357327, 0.999991357327, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256203.74, 870.965454102, 37.7132949829, 231.56137085, 231.563430786, 231.560577393, 46.3016700745, 46.4098739624, 46.5032501221, 32846.9770905, 10777.0839844, 10777.0839844, 10777.0839844, 10801.6842448, 10801.6842448, 10801.6842448, 13.3682657878, 13.3682657878, 13.3682657878, 50.0, 50.0, 50.0, 0.999992370605, 0.999992370605, 0.999992370605, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256204.29, 878.344116211, 36.611907959, 231.526947021, 231.50642395, 231.501235962, 47.0158004761, 47.1220741272, 47.3186187744, 32157.853939, 10656.1002604, 10656.1002604, 10656.1002604, 10668.6445312, 10668.6445312, 10668.6445312, -112.382141113, -112.382141113, -112.382141113, 50.0, 50.0, 50.0, 0.999997913837, 0.999997913837, 0.999997913837, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256204.32, 878.169555664, 37.3613967896, 231.519958496, 231.501144409, 231.498901367, 46.004737854, 46.1806373596, 46.3322525024, 32809.6412177, 10683.4824219, 10683.4824219, 10683.4824219, 10713.9401042, 10713.9401042, 10713.9401042, 6.77600860596, 6.77600860596, 6.77600860596, 50.0, 50.0, 50.0, 0.999965667725, 0.999965667725, 0.999965667725, 0.0, 0.0, 231.526947021, -112.382141113, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0, 231.50642395, -112.382141113, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0, 231.501235962, -112.382141113, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0
1524256204.75, 865.512695312, 38.004070282, 233.056121826, 233.078155518, 233.085601807, 46.9166755676, 47.0533294678, 47.1816482544, 32893.0053026, 11066.9375, 11066.9375, 11066.9375, 10997.8984375, 10997.8984375, 10997.8984375, -45.0195465088, -45.0195465088, -45.0195465088, 50.0, 50.0, 50.0, 0.999994575977, 0.999994575977, 0.999994575977, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256205.78, 879.330444336, 37.4339141846, 233.067047119, 233.034301758, 233.036514282, 47.2123413086, 47.3184585571, 47.4570007324, 32916.7803932, 10833.4908854, 10833.4908854, 10833.4908854, 10734.1035156, 10734.1035156, 10734.1035156, 59.8938191732, 59.8938191732, 59.8938191732, 50.0, 50.0, 50.0, 0.999965488911, 0.999965488911, 0.999965488911, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256205.83, 874.130554199, 37.7208213806, 233.050109863, 233.035888672, 233.03729248, 46.1291885376, 46.3697166443, 46.5594139099, 32972.9224983, 10923.0234375, 10923.0234375, 10923.0234375, 10846.3216146, 10846.3216146, 10846.3216146, -43.3953755697, -43.3953755697, -43.3953755697, 50.0, 50.0, 50.0, 0.99998241663, 0.99998241663, 0.99998241663, 0.0, 0.0, 233.067047119, 59.8938191732, 233.075, 0.0, -2153.4, 500.0, 2153.4, 500.0, 233.034301758, 59.8938191732, 233.075, 0.0, -2098.83333333, 500.0, 2098.83333333, 500.0, 233.036514282, 59.8938191732, 233.075, 0.0, -2102.53333333, 500.0, 2102.53333333, 500.0
1524256205.89, 868.278503418, 37.8880500793, 233.040756226, 233.033203125, 233.033691406, 46.3797569275, 46.5568771362, 47.097984314, 32897.3794203, 11022.9270833, 11022.9270833, 11022.9270833, 10966.5651042, 10966.5651042, 10966.5651042, -241.187154134, -241.187154134, -241.187154134, 50.0, 50.0, 50.0, 0.999881744385, 0.999881744385, 0.999881744385, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256206.76, 871.721801758, 38.0424423218, 233.964202881, 233.960189819, 233.953414917, 46.239112854, 46.2788009644, 46.4001808167, 33162.426364, 10985.0182292, 10985.0182292, 10985.0182292, 10825.0553385, 10825.0553385, 10825.0553385, -639.658976237, -639.658976237, -639.658976237, 50.0, 50.0, 50.0, 0.998101532459, 0.998101532459, 0.998101532459, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256207.29, 877.502380371, 37.3144416809, 233.911026001, 233.896911621, 233.90184021, 46.6208076477, 46.7721633911, 46.5936470032, 32743.5113972, 10935.6015625, 10935.6015625, 10935.6015625, 10913.0266927, 10913.0266927, 10913.0266927, -703.117431641, -703.117431641, -703.117431641, 50.0, 50.0, 50.0, 0.997582316399, 0.997582316399, 0.997582316399, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256207.33, 872.981872559, 37.0010948181, 233.904449463, 233.897369385, 233.90184021, 46.6208076477, 46.7721633911, 46.5936470032, 32301.285041, 10948.8632812, 10948.8632812, 10948.8632812, 10879.1165365, 10879.1165365, 10879.1165365, -733.92976888, -733.92976888, -733.92976888, 50.0, 50.0, 50.0, 0.997626543045, 0.997626543045, 0.997626543045, 0.0, 0.0, 233.911026001, -703.117431641, 233.9375, -1393.36666667, -3560.03333333, 500.0, 2166.66666667, 1893.36666667, 233.896911621, -703.117431641, 233.9375, -1369.86666667, -3536.53333333, 500.0, 2166.66666667, 1869.86666667, 233.90184021, -703.117431641, 233.9375, -1378.06666667, -3544.73333333, 500.0, 2166.66666667, 1878.06666667
1524256207.75, 864.067626953, 38.2282371521, 234.789611816, 234.804977417, 234.817718506, 47.5081634521, 47.5616722107, 47.8782272339, 33031.7821586, 11195.6067708, 11195.6067708, 11195.6067708, 10995.8710938, 10995.8710938, 10995.8710938, -1732.55273438, -1732.55273438, -1732.55273438, 50.0, 50.0, 50.0, 0.988074481487, 0.988074481487, 0.988074481487, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256208.76, 871.85736084, 37.4770469666, 234.769378662, 234.757278442, 234.756210327, 47.6841659546, 47.7607345581, 47.9595947266, 32674.6392603, 11211.4570312, 11211.4570312, 11211.4570312, 11113.3619792, 11113.3619792, 11113.3619792, -1847.87841797, -1847.87841797, -1847.87841797, 50.0, 50.0, 50.0, 0.986560583115, 0.986560583115, 0.986560583115, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256208.8, 871.279174805, 37.4515533447, 234.760498047, 234.757919312, 234.764907837, 47.6867523193, 47.7568244934, 47.4153823853, 32630.7584933, 10950.9778646, 10950.9778646, 10950.9778646, 10884.9726562, 10884.9726562, 10884.9726562, -1775.71972656, -1775.71972656, -1775.71972656, 50.0, 50.0, 50.0, 0.986939311028, 0.986939311028, 0.986939311028, 0.0, 0.0, 234.769378662, -1847.87841797, 234.8, -2823.96666667, -4990.63333333, -657.3, 2166.66666667, 2166.66666667, 234.757278442, -1847.87841797, 234.8, -2803.8, -4970.46666667, -637.133333333, 2166.66666667, 2166.66666667, 234.756210327, -1847.87841797, 234.8, -2802.03333333, -4968.7, -635.366666667, 2166.66666667, 2166.66666667
1524256208.87, 867.840087891, 37.7945556641, 234.757675171, 234.766738892, 234.770599365, 46.8209381104, 46.9875030518, 47.1050758362, 32799.6305093, 11143.4856771, 11143.4856771, 11143.4856771, 10869.3658854, 10869.3658854, 10869.3658854, -2163.88183594, -2163.88183594, -2163.88183594, 50.0, 50.0, 50.0, 0.981241643429, 0.981241643429, 0.981241643429, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256209.76, 873.254455566, 37.8409461975, 235.68572998, 235.669692993, 235.665802002, 47.1637992859, 47.2541275024, 47.3828239441, 33044.7748698, 11163.0286458, 11163.0286458, 11163.0286458, 10826.2122396, 10826.2122396, 10826.2122396, -2830.34309896, -2830.34309896, -2830.34309896, 50.0, 50.0, 50.0, 0.968015253544, 0.968015253544, 0.968015253544, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256210.29, 875.077880859, 37.487953186, 235.621307373, 235.627792358, 235.637268066, 48.5320930481, 48.5715446472, 48.8941230774, 32804.8786318, 11304.0950521, 11304.0950521, 11304.0950521, 10960.1809896, 10960.1809896, 10960.1809896, -2831.96940104, -2831.96940104, -2831.96940104, 50.0, 50.0, 50.0, 0.966158926487, 0.966158926487, 0.966158926487, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256210.32, 870.766845703, 37.682636261, 235.622177124, 235.627792358, 235.637268066, 48.5320930481, 48.5715446472, 48.8941230774, 32812.7903148, 11273.3007812, 11273.3007812, 11273.3007812, 10850.452474, 10850.452474, 10850.452474, -2840.07356771, -2840.07356771, -2840.07356771, 50.0, 50.0, 50.0, 0.968259036541, 0.968259036541, 0.968259036541, 0.0, 0.0, 235.621307373, -2831.96940104, 235.6625, -4243.83333333, -6250.0, -2077.16666667, 2006.16666667, 2166.66666667, 235.627792358, -2831.96940104, 235.6625, -4254.66666667, -6250.0, -2088.0, 1995.33333333, 2166.66666667, 235.637268066, -2831.96940104, 235.6625, -4270.43333333, -6250.0, -2103.76666667, 1979.56666667, 2166.66666667
1524256210.76, 877.864013672, 37.3383026123, 236.527496338, 236.541137695, 236.545166016, 48.4836959839, 48.6561126709, 48.7185325623, 32777.9521949, 11539.1276042, 11539.1276042, 11539.1276042, 10853.7018229, 10853.7018229, 10853.7018229, -3842.07486979, -3842.07486979, -3842.07486979, 50.0, 50.0, 50.0, 0.942150771618, 0.942150771618, 0.942150771618, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256211.76, 867.261352539, 37.9892692566, 236.480667114, 236.497436523, 236.498443604, 49.4647140503, 49.5976600647, 49.5626754761, 32946.6250374, 11649.2317708, 11649.2317708, 11649.2317708, 11021.8802083, 11021.8802083, 11021.8802083, -3943.47851562, -3943.47851562, -3943.47851562, 50.0, 50.0, 50.0, 0.941427230835, 0.941427230835, 0.941427230835, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256211.81, 881.35748291, 36.0153083801, 236.486251831, 236.501586914, 236.509384155, 49.1875572205, 49.4578704834, 49.4232711792, 31742.3615401, 11393.7604167, 11393.7604167, 11393.7604167, 10644.1139323, 10644.1139323, 10644.1139323, -3931.65364583, -3931.65364583, -3931.65364583, 50.0, 50.0, 50.0, 0.940772891045, 0.940772891045, 0.940772891045, 0.0, 0.0, 236.480667114, -3943.47851562, 236.525, -5676.1, -6250.0, -3509.43333333, 573.9, 2166.66666667, 236.497436523, -3943.47851562, 236.525, -5704.06666667, -6250.0, -3537.4, 545.933333333, 2166.66666667, 236.498443604, -3943.47851562, 236.525, -5705.73333333, -6250.0, -3539.06666667, 544.266666667, 2166.66666667
1524256211.86, 880.123718262, 36.86170578, 236.494033813, 236.509567261, 236.515075684, 47.956035614, 48.16796875, 48.2127456665, 32442.8615526, 11737.5234375, 11737.5234375, 11737.5234375, 10778.9615885, 10778.9615885, 10778.9615885, -4671.34277344, -4671.34277344, -4671.34277344, 50.0, 50.0, 50.0, 0.912059903145, 0.912059903145, 0.912059903145, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256212.75, 911.226135254, 32.2370491028, 240.645690918, 240.634140015, 240.619888306, 47.3439598083, 47.4977531433, 47.7763633728, 29375.2416659, 11423.2018229, 11423.2018229, 11423.2018229, 9834.65820312, 9834.65820312, 9834.65820312, -5808.74283854, -5808.74283854, -5808.74283854, 50.0, 50.0, 50.0, 0.862227141857, 0.862227141857, 0.862227141857, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256213.29, 901.813049316, 32.5785217285, 240.611907959, 240.625366211, 240.633392334, 48.3385772705, 48.4434509277, 48.4403533936, 29379.7360222, 11617.2070312, 11617.2070312, 11617.2070312, 10057.0364583, 10057.0364583, 10057.0364583, -5792.53125, -5792.53125, -5792.53125, 50.0, 50.0, 50.0, 0.867948234081, 0.867948234081, 0.867948234081, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256213.32, 905.127624512, 32.7865638733, 240.614456177, 240.630691528, 240.639892578, 48.1656799316, 48.4434509277, 48.4403533936, 29676.0246745, 11424.7395833, 11424.7395833, 11424.7395833, 9870.45247396, 9870.45247396, 9870.45247396, -5801.50651042, -5801.50651042, -5801.50651042, 50.0, 50.0, 50.0, 0.860756039619, 0.860756039619, 0.860756039619, 0.0, 0.0, 240.611907959, -5792.53125, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 240.625366211, -5792.53125, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 240.633392334, -5792.53125, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256213.75, 900.370910645, 33.6841850281, 244.775177002, 244.77835083, 244.782089233, 47.3623924255, 47.832485199, 47.3476295471, 30328.260348, 11666.0273438, 11666.0273438, 11666.0273438, 10108.296875, 10108.296875, 10108.296875, -5754.84505208, -5754.84505208, -5754.84505208, 50.0, 50.0, 50.0, 0.868870139122, 0.868870139122, 0.868870139122, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256214.75, 900.775390625, 33.2736930847, 244.728485107, 244.752456665, 244.757385254, 47.6614341736, 47.8801841736, 47.7953796387, 29972.1238859, 11695.1002604, 11695.1002604, 11695.1002604, 10081.9251302, 10081.9251302, 10081.9251302, -5754.09505208, -5754.09505208, -5754.09505208, 50.0, 50.0, 50.0, 0.867204904556, 0.867204904556, 0.867204904556, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256214.79, 902.954101562, 33.2030410767, 244.73449707, 244.752456665, 244.757385254, 47.6614341736, 47.7418251038, 47.6648254395, 29980.8221245, 11631.4309896, 11631.4309896, 11631.4309896, 10046.7604167, 10046.7604167, 10046.7604167, -5761.28841146, -5761.28841146, -5761.28841146, 50.0, 50.0, 50.0, 0.867887794971, 0.867887794971, 0.867887794971, 0.0, 0.0, 244.728485107, -5754.09505208, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 244.752456665, -5754.09505208, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 244.757385254, -5754.09505208, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256214.85, 907.902404785, 32.5401077271, 244.739685059, 244.832199097, 244.767959595, 47.2932357788, 47.2802810669, 47.5667800903, 29543.2420574, 11608.8867188, 11608.8867188, 11608.8867188, 9959.54492188, 9959.54492188, 9959.54492188, -5796.8671875, -5796.8671875, -5796.8671875, 50.0, 50.0, 50.0, 0.863619506359, 0.863619506359, 0.863619506359, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256215.77, 904.882263184, 32.7159690857, 248.869934082, 248.8487854, 248.842926025, 46.3298721313, 46.4239120483, 46.5841064453, 29604.1001485, 11511.5117188, 11511.5117188, 11511.5117188, 10018.000651, 10018.000651, 10018.000651, -5857.62760417, -5857.62760417, -5857.62760417, 50.0, 50.0, 50.0, 0.865306794643, 0.865306794643, 0.865306794643, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256216.31, 903.683227539, 33.1999397278, 248.86390686, 248.879272461, 248.889358521, 46.5537490845, 46.8104095459, 46.8072242737, 30002.2286873, 11594.3671875, 11594.3671875, 11594.3671875, 10031.6510417, 10031.6510417, 10031.6510417, -5764.57291667, -5764.57291667, -5764.57291667, 50.0, 50.0, 50.0, 0.867084026337, 0.867084026337, 0.867084026337, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256216.35, 906.297485352, 33.4139175415, 248.872436523, 248.886932373, 248.894851685, 46.614112854, 46.7725219727, 46.7706298828, 30282.9494436, 11583.4648438, 11583.4648438, 11583.4648438, 10034.0013021, 10034.0013021, 10034.0013021, -5793.51367188, -5793.51367188, -5793.51367188, 50.0, 50.0, 50.0, 0.86383330822, 0.86383330822, 0.86383330822, 0.0, 0.0, 248.86390686, -5764.57291667, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 248.879272461, -5764.57291667, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 248.889358521, -5764.57291667, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0
