TIME, DC_V, DC_I, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, DC_P, AC_S_1, AC_S_2, AC_S_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_PF_1, AC_PF_2, AC_PF_3, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1, V_ACT_2, Q_ACT_2, V_TARGET_2, Q_TARGET_2, Q_MIN_2, Q_MAX_2, Q_MIN_ERROR_2, Q_MAX_ERROR_2, V_ACT_3, Q_ACT_3, V_TARGET_3, Q_TARGET_3, Q_MIN_3, Q_MAX_3, Q_MIN_ERROR_3, Q_MAX_ERROR_3
1524256332.99, 841.575012207, 26.5905151367, 248.854003906, 248.844787598, 248.839248657, 37.6619415283, 37.9782829285, 38.1601867676, 22377.9131008, 9532.91536458, 9532.91536458, 9532.91536458, 7475.3828125, 7475.3828125, 7475.3828125, -5767.72005208, -5767.72005208, -5767.72005208, 50.0, 50.0, 50.0, 0.791100978851, 0.791100978851, 0.791100978851, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256333.53, 832.433532715, 27.062877655, 248.8646698, 248.883148193, 248.896530151, 38.2108268738, 38.4348564148, 38.5845794678, 22528.0468518, 9563.99088542, 9563.99088542, 9563.99088542, 7580.26302083, 7580.26302083, 7580.26302083, -5758.75455729, -5758.75455729, -5758.75455729, 50.0, 50.0, 50.0, 0.79356098175, 0.79356098175, 0.79356098175, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256333.57, 821.621032715, 27.4686393738, 248.874633789, 248.891479492, 248.900939941, 38.1738166809, 38.2761726379, 38.3777770996, 22568.8118496, 9596.64453125, 9596.64453125, 9596.64453125, 7596.38216146, 7596.38216146, 7596.38216146, -5768.40299479, -5768.40299479, -5768.40299479, 50.0, 50.0, 50.0, 0.795609474182, 0.795609474182, 0.795609474182, 0.0, 0.0, 248.8646698, -5758.75455729, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 248.883148193, -5758.75455729, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 248.896530151, -5758.75455729, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256334.01, 817.56262207, 27.5775127411, 244.785339355, 244.775787354, 244.778396606, 38.5644493103, 38.7887458801, 38.9142112732, 22546.3436268, 9437.69596354, 9437.69596354, 9437.69596354, 7489.03450521, 7489.03450521, 7489.03450521, -5805.68033854, -5805.68033854, -5805.68033854, 50.0, 50.0, 50.0, 0.792536735535, 0.792536735535, 0.792536735535, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256334.99, 823.101989746, 27.5078201294, 244.745666504, 244.764892578, 244.769683838, 39.0220870972, 39.1232948303, 39.1069335938, 22641.7414821, 9599.88606771, 9599.88606771, 9599.88606771, 7612.24739583, 7612.24739583, 7612.24739583, -5742.77669271, -5742.77669271, -5742.77669271, 50.0, 50.0, 50.0, 0.795269310474, 0.795269310474, 0.795269310474, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256335.03, 825.691833496, 27.5505771637, 244.751113892, 244.771179199, 244.77696228, 38.8913917542, 39.1232948303, 39.1069335938, 22748.2865722, 9527.30533854, 9527.30533854, 9527.30533854, 7607.36002604, 7607.36002604, 7607.36002604, -5761.06184896, -5761.06184896, -5761.06184896, 50.0, 50.0, 50.0, 0.795193850994, 0.795193850994, 0.795193850994, 0.0, 0.0, 244.745666504, -5742.77669271, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 244.764892578, -5742.77669271, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 244.769683838, -5742.77669271, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256335.09, 814.768615723, 27.9618530273, 244.760787964, 244.777786255, 244.780593872, 38.8931388855, 39.052154541, 39.3483695984, 22782.4402841, 9552.63736979, 9552.63736979, 9552.63736979, 7545.7265625, 7545.7265625, 7545.7265625, -5783.26627604, -5783.26627604, -5783.26627604, 50.0, 50.0, 50.0, 0.800696015358, 0.800696015358, 0.800696015358, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256335.99, 810.750854492, 28.2041416168, 240.612335205, 240.601745605, 240.601486206, 39.3984909058, 39.6014328003, 39.7806587219, 22866.5319161, 9515.77473958, 9515.77473958, 9515.77473958, 7604.08203125, 7604.08203125, 7604.08203125, -5783.69335938, -5783.69335938, -5783.69335938, 50.0, 50.0, 50.0, 0.793536007404, 0.793536007404, 0.793536007404, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256336.55, 816.906005859, 28.0008506775, 240.63432312, 240.650527954, 240.660324097, 39.6552200317, 39.7199935913, 39.8287391663, 22874.0630876, 9541.89322917, 9541.89322917, 9541.89322917, 7520.30729167, 7520.30729167, 7520.30729167, -5794.09440104, -5794.09440104, -5794.09440104, 50.0, 50.0, 50.0, 0.795178055763, 0.795178055763, 0.795178055763, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256336.6, 802.031066895, 28.4144001007, 240.64414978, 240.655792236, 240.66267395, 39.6047058105, 39.7148094177, 39.7498855591, 22789.2316279, 9536.40950521, 9536.40950521, 9536.40950521, 7632.05664062, 7632.05664062, 7632.05664062, -5782.67252604, -5782.67252604, -5782.67252604, 50.0, 50.0, 50.0, 0.793450057507, 0.793450057507, 0.793450057507, 0.0, 0.0, 240.63432312, -5794.09440104, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 240.650527954, -5794.09440104, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 240.660324097, -5794.09440104, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256337.01, 800.206604004, 28.3494720459, 236.547973633, 236.539077759, 236.540130615, 36.1277580261, 36.19140625, 36.2989845276, 22685.4347512, 8525.74348958, 8525.74348958, 8525.74348958, 7483.64908854, 7483.64908854, 7483.64908854, -4062.48111979, -4062.48111979, -4062.48111979, 50.0, 50.0, 50.0, 0.882435083389, 0.882435083389, 0.882435083389, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256338.01, 806.522460938, 28.1565475464, 236.511901855, 236.530685425, 236.537231445, 36.2734375, 36.3981132507, 36.4296112061, 22708.8880186, 8562.42578125, 8562.42578125, 8562.42578125, 7650.71875, 7650.71875, 7650.71875, -3994.72330729, -3994.72330729, -3994.72330729, 50.0, 50.0, 50.0, 0.884712159634, 0.884712159634, 0.884712159634, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256338.07, 807.41027832, 28.1639194489, 236.517868042, 236.544952393, 236.546188354, 36.3234481812, 36.3829154968, 36.5912208557, 22739.8380408, 8546.97460938, 8546.97460938, 8546.97460938, 7636.27408854, 7636.27408854, 7636.27408854, -4054.7265625, -4054.7265625, -4054.7265625, 50.0, 50.0, 50.0, 0.882389366627, 0.882389366627, 0.882389366627, 0.0, 0.0, 236.511901855, -3994.72330729, 236.525, -5728.16666667, -6250.0, -3561.5, 521.833333333, 2166.66666667, 236.530685425, -3994.72330729, 236.525, -5750.0, -6250.0, -3592.8, 500.0, 2157.2, 236.537231445, -3994.72330729, 236.525, -5750.0, -6250.0, -3603.73333333, 500.0, 2146.26666667
1524256338.14, 797.448547363, 28.5833187103, 236.531860352, 236.547622681, 236.548950195, 36.3706436157, 36.4027709961, 36.5300064087, 22793.7259844, 8419.92122396, 8419.92122396, 8419.92122396, 7601.1953125, 7601.1953125, 7601.1953125, -3570.80208333, -3570.80208333, -3570.80208333, 50.0, 50.0, 50.0, 0.906558036804, 0.906558036804, 0.906558036804, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256338.99, 812.144226074, 28.1635532379, 235.62727356, 235.616867065, 235.617950439, 34.2952041626, 34.5537605286, 34.7357788086, 22872.8671479, 8196.09114583, 8196.09114583, 8196.09114583, 7647.26302083, 7647.26302083, 7647.26302083, -2963.81673177, -2963.81673177, -2963.81673177, 50.0, 50.0, 50.0, 0.929554402828, 0.929554402828, 0.929554402828, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256339.54, 797.21307373, 28.6624107361, 235.668457031, 235.681106567, 235.691223145, 34.5054626465, 34.6128311157, 34.7237815857, 22850.0485634, 8158.47460938, 8158.47460938, 8158.47460938, 7630.328125, 7630.328125, 7630.328125, -2948.93098958, -2948.93098958, -2948.93098958, 50.0, 50.0, 50.0, 0.931410849094, 0.931410849094, 0.931410849094, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256339.57, 796.087463379, 28.5311355591, 235.675369263, 235.68586731, 235.691162109, 34.7261695862, 34.6663627625, 34.984210968, 22713.2793345, 8158.0, 8158.0, 8158.0, 7604.35481771, 7604.35481771, 7604.35481771, -2923.75553385, -2923.75553385, -2923.75553385, 50.0, 50.0, 50.0, 0.931821227074, 0.931821227074, 0.931821227074, 0.0, 0.0, 235.668457031, -2948.93098958, 235.6625, -4322.43333333, -6250.0, -2155.76666667, 1927.56666667, 2166.66666667, 235.681106567, -2948.93098958, 235.6625, -4343.5, -6250.0, -2176.83333333, 1906.5, 2166.66666667, 235.691223145, -2948.93098958, 235.6625, -4360.36666667, -6250.0, -2193.7, 1889.63333333, 2166.66666667
1524256339.98, 811.450866699, 28.0224933624, 234.823577881, 234.812301636, 234.809127808, 33.1159362793, 32.8918151855, 33.2942771912, 22738.876526, 7837.70117188, 7837.70117188, 7837.70117188, 7530.15950521, 7530.15950521, 7530.15950521, -1988.73665365, -1988.73665365, -1988.73665365, 50.0, 50.0, 50.0, 0.9711830616, 0.9711830616, 0.9711830616, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256340.99, 796.488769531, 28.5278167725, 234.812530518, 234.826843262, 234.825576782, 33.4518356323, 33.5217437744, 33.4786224365, 22722.0856785, 7875.31184896, 7875.31184896, 7875.31184896, 7562.84114583, 7562.84114583, 7562.84114583, -1946.86051432, -1946.86051432, -1946.86051432, 50.0, 50.0, 50.0, 0.971280276775, 0.971280276775, 0.971280276775, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256341.02, 801.341796875, 28.4108333588, 234.816650391, 234.830413818, 234.832366943, 33.3561401367, 33.399066925, 33.4786224365, 22766.7882544, 7699.34765625, 7699.34765625, 7699.34765625, 7457.69856771, 7457.69856771, 7457.69856771, -1826.01774089, -1826.01774089, -1826.01774089, 50.0, 50.0, 50.0, 0.970993578434, 0.970993578434, 0.970993578434, 0.0, 0.0, 234.812530518, -1946.86051432, 234.8, -2895.9, -5062.56666667, -729.233333333, 2166.66666667, 2166.66666667, 234.826843262, -1946.86051432, 234.8, -2919.73333333, -5086.4, -753.066666667, 2166.66666667, 2166.66666667, 234.825576782, -1946.86051432, 234.8, -2917.63333333, -5084.3, -750.966666667, 2166.66666667, 2166.66666667
1524256341.07, 810.077758789, 28.1813812256, 234.822418213, 234.831512451, 234.830413818, 33.2693786621, 33.2164154053, 33.4145011902, 22829.1101428, 7831.04427083, 7831.04427083, 7831.04427083, 7629.79817708, 7629.79817708, 7629.79817708, -1676.74674479, -1676.74674479, -1676.74674479, 50.0, 50.0, 50.0, 0.977654516697, 0.977654516697, 0.977654516697, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256341.98, 790.651000977, 28.7280387878, 233.895080566, 233.897247314, 233.900299072, 32.5313034058, 32.6049919128, 32.7844467163, 22713.8526237, 7685.98567708, 7685.98567708, 7685.98567708, 7559.50065104, 7559.50065104, 7559.50065104, -924.336263021, -924.336263021, -924.336263021, 50.0, 50.0, 50.0, 0.993273079395, 0.993273079395, 0.993273079395, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256342.53, 816.627746582, 28.0322055817, 233.955368042, 233.963607788, 233.971450806, 32.6161880493, 32.6784477234, 32.7929382324, 22891.8768759, 7587.46875, 7587.46875, 7587.46875, 7580.27929688, 7580.27929688, 7580.27929688, -864.330078125, -864.330078125, -864.330078125, 50.0, 50.0, 50.0, 0.993550419807, 0.993550419807, 0.993550419807, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256342.58, 812.999206543, 28.123626709, 233.961837769, 233.967651367, 233.973892212, 32.6420059204, 32.6608085632, 32.7668838501, 22864.4861995, 7618.6015625, 7618.6015625, 7618.6015625, 7623.83007812, 7623.83007812, 7623.83007812, -803.170817057, -803.170817057, -803.170817057, 50.0, 50.0, 50.0, 0.993916869164, 0.993916869164, 0.993916869164, 0.0, 0.0, 233.955368042, -864.330078125, 233.9375, -1467.26666667, -3633.93333333, 500.0, 2166.66666667, 1967.26666667, 233.963607788, -864.330078125, 233.9375, -1481.0, -3647.66666667, 500.0, 2166.66666667, 1981.0, 233.971450806, -864.330078125, 233.9375, -1494.1, -3660.76666667, 500.0, 2166.66666667, 1994.1
1524256342.99, 816.198669434, 27.948797226, 233.092681885, 233.080322266, 233.077270508, 32.379524231, 32.4257011414, 32.4712562561, 22811.7711081, 7578.27083333, 7578.27083333, 7578.27083333, 7602.32421875, 7602.32421875, 7602.32421875, -31.0686035156, -31.0686035156, -31.0686035156, 50.0, 50.0, 50.0, 0.999997377396, 0.999997377396, 0.999997377396, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256344.0, 796.682312012, 28.6635723114, 233.098846436, 233.109512329, 233.107315063, 32.6029052734, 32.6499900818, 32.6487808228, 22835.7610596, 7590.8125, 7590.8125, 7590.8125, 7628.515625, 7628.515625, 7628.515625, 3.02189254761, 3.02189254761, 3.02189254761, 50.0, 50.0, 50.0, 0.999991059303, 0.999991059303, 0.999991059303, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256344.04, 800.19128418, 28.4931774139, 233.104095459, 233.111190796, 233.109649658, 32.7108879089, 32.6499900818, 32.6407279968, 22799.9922252, 7522.52473958, 7522.52473958, 7522.52473958, 7556.15299479, 7556.15299479, 7556.15299479, 10.7514559428, 10.7514559428, 10.7514559428, 50.0, 50.0, 50.0, 0.99999922514, 0.99999922514, 0.99999922514, 0.0, 0.0, 233.098846436, 3.02189254761, 233.075, -39.7333333333, -2206.4, 500.0, 2166.66666667, 539.733333333, 233.109512329, 3.02189254761, 233.075, -57.5333333333, -2224.2, 500.0, 2166.66666667, 557.533333333, 233.107315063, 3.02189254761, 233.075, -53.8666666667, -2220.53333333, 500.0, 2166.66666667, 553.866666667
1524256344.11, 803.657043457, 28.2181053162, 233.109344482, 233.112991333, 233.101608276, 32.395362854, 32.5776672363, 32.6591415405, 22677.6790903, 7571.66145833, 7571.66145833, 7571.66145833, 7494.29036458, 7494.29036458, 7494.29036458, -22.0183919271, -22.0183919271, -22.0183919271, 50.0, 50.0, 50.0, 0.999999463558, 0.999999463558, 0.999999463558, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256345.01, 810.720214844, 27.9615383148, 231.49848938, 231.507293701, 231.51600647, 32.790763855, 33.071559906, 33.0423583984, 22668.98435, 7570.88151042, 7570.88151042, 7570.88151042, 7597.04361979, 7597.04361979, 7597.04361979, -105.104878743, -105.104878743, -105.104878743, 50.0, 50.0, 50.0, 0.99999755621, 0.99999755621, 0.99999755621, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256345.56, 800.188842773, 28.6705970764, 231.564315796, 231.570602417, 231.573226929, 32.7507362366, 32.7496376038, 32.802986145, 22941.8918962, 7678.49934896, 7678.49934896, 7678.49934896, 7625.23372396, 7625.23372396, 7625.23372396, -9.49971262614, -9.49971262614, -9.49971262614, 50.0, 50.0, 50.0, 0.99999922514, 0.99999922514, 0.99999922514, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256345.6, 795.128601074, 28.6379108429, 231.565811157, 231.570602417, 231.571411133, 33.0271148682, 32.8198738098, 32.8387374878, 22770.8219862, 7500.48177083, 7500.48177083, 7500.48177083, 7536.20247396, 7536.20247396, 7536.20247396, -15.3881123861, -15.3881123861, -15.3881123861, 50.0, 50.0, 50.0, 0.999999761581, 0.999999761581, 0.999999761581, 0.0, 0.0, 231.564315796, -9.49971262614, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0, 231.570602417, -9.49971262614, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0, 231.573226929, -9.49971262614, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0
1524256346.0, 813.149536133, 28.0540122986, 230.014816284, 229.992431641, 229.986709595, 32.7210273743, 32.7013702393, 32.6061325073, 22812.1070873, 7559.43489583, 7559.43489583, 7559.43489583, 7627.72591146, 7627.72591146, 7627.72591146, 41.0862426758, 41.0862426758, 41.0862426758, 50.0, 50.0, 50.0, 0.99997651577, 0.99997651577, 0.99997651577, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256346.99, 791.633178711, 28.6853523254, 230.029800415, 230.037918091, 230.03352356, 33.117351532, 33.0750007629, 33.2294578552, 22708.2766438, 7577.55338542, 7577.55338542, 7577.55338542, 7535.94986979, 7535.94986979, 7535.94986979, -22.6429468791, -22.6429468791, -22.6429468791, 50.0, 50.0, 50.0, 0.999985635281, 0.999985635281, 0.999985635281, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256347.02, 791.611022949, 28.8412361145, 230.032806396, 230.035858154, 230.034729004, 33.0190734863, 33.0053024292, 33.2294578552, 22831.0404237, 7511.32682292, 7511.32682292, 7511.32682292, 7539.88216146, 7539.88216146, 7539.88216146, 40.5590515137, 40.5590515137, 40.5590515137, 50.0, 50.0, 50.0, 0.999999284744, 0.999999284744, 0.999999284744, 0.0, 0.0, 230.029800415, -22.6429468791, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 230.037918091, -22.6429468791, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 230.03352356, -22.6429468791, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0
1524256347.06, 798.36138916, 28.5129528046, 230.036514282, 230.03553772, 230.030990601, 32.9486579895, 32.8099975586, 33.0169830322, 22763.6406101, 7487.58854167, 7487.58854167, 7487.58854167, 7497.0625, 7497.0625, 7497.0625, 12.9801686605, 12.9801686605, 12.9801686605, 50.0, 50.0, 50.0, 0.99999153614, 0.99999153614, 0.99999153614, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256348.01, 799.209289551, 28.40275383, 228.424499512, 228.445480347, 228.455245972, 33.2450332642, 33.3752861023, 33.4936828613, 22699.7447097, 7591.69466146, 7591.69466146, 7591.69466146, 7573.18489583, 7573.18489583, 7573.18489583, 136.909291585, 136.909291585, 136.909291585, 50.0, 50.0, 50.0, 0.999776542187, 0.999776542187, 0.999776542187, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256348.57, 803.108703613, 27.9802703857, 228.491470337, 228.48979187, 228.490097046, 33.1590690613, 33.1710891724, 33.1076469421, 22471.1986762, 7477.95507812, 7477.95507812, 7477.95507812, 7538.23567708, 7538.23567708, 7538.23567708, 205.832092285, 205.832092285, 205.832092285, 50.0, 50.0, 50.0, 0.999869585037, 0.999869585037, 0.999869585037, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256348.61, 813.063415527, 27.9383354187, 228.493240356, 228.488037109, 228.481552124, 33.1001052856, 33.0612449646, 33.1971740723, 22715.6384197, 7604.27018229, 7604.27018229, 7604.27018229, 7542.15755208, 7542.15755208, 7542.15755208, 113.201690674, 113.201690674, 113.201690674, 50.0, 50.0, 50.0, 0.999626636505, 0.999626636505, 0.999626636505, 0.0, 0.0, 228.491470337, 205.832092285, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0, 228.48979187, 205.832092285, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0, 228.490097046, 205.832092285, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0
1524256349.0, 794.140869141, 28.7088699341, 226.922683716, 226.898696899, 226.894760132, 34.434589386, 34.4773826599, 34.5869407654, 22798.8869215, 7936.96354167, 7936.96354167, 7936.96354167, 7666.99609375, 7666.99609375, 7666.99609375, 2059.58203125, 2059.58203125, 2059.58203125, 50.0, 50.0, 50.0, 0.965625882149, 0.965625882149, 0.965625882149, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256350.01, 810.046508789, 28.0635643005, 226.962432861, 226.960021973, 226.955184937, 34.6200828552, 34.5195045471, 34.6132545471, 22732.7922858, 7748.91210938, 7748.91210938, 7748.91210938, 7503.5859375, 7503.5859375, 7503.5859375, 2009.69742839, 2009.69742839, 2009.69742839, 50.0, 50.0, 50.0, 0.965713858604, 0.965713858604, 0.965713858604, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256350.05, 811.77532959, 27.9436302185, 226.963134766, 226.960159302, 226.948181152, 34.5031852722, 34.4723358154, 34.5679473877, 22683.9496306, 7840.54947917, 7840.54947917, 7840.54947917, 7505.57226562, 7505.57226562, 7505.57226562, 2015.93164062, 2015.93164062, 2015.93164062, 50.0, 50.0, 50.0, 0.965862691402, 0.965862691402, 0.965862691402, 0.0, 0.0, 226.962432861, 2009.69742839, 226.925, 0.0, -500.0, 2104.26666667, 500.0, 2104.26666667, 226.960021973, 2009.69742839, 226.925, 0.0, -500.0, 2108.3, 500.0, 2108.3, 226.955184937, 2009.69742839, 226.925, 0.0, -500.0, 2116.36666667, 500.0, 2116.36666667
1524256350.1, 800.650695801, 28.4208946228, 226.960266113, 226.945129395, 226.939651489, 34.4051742554, 34.4207649231, 34.608341217, 22755.209055, 7838.90494792, 7838.90494792, 7838.90494792, 7509.62760417, 7509.62760417, 7509.62760417, 2171.3601888, 2171.3601888, 2171.3601888, 50.0, 50.0, 50.0, 0.961899220943, 0.961899220943, 0.961899220943, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256351.02, 816.754333496, 28.0617179871, 226.044128418, 226.065933228, 226.08190918, 36.3316497803, 36.4344291687, 36.4167251587, 22919.5297713, 8190.27734375, 8190.27734375, 8190.27734375, 7492.79557292, 7492.79557292, 7492.79557292, 3069.1969401, 3069.1969401, 3069.1969401, 50.0, 50.0, 50.0, 0.925351977348, 0.925351977348, 0.925351977348, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256351.56, 799.90625, 28.3830757141, 226.09274292, 226.084716797, 226.081161499, 36.0900344849, 36.1406402588, 36.0550193787, 22703.7996579, 8113.0234375, 8113.0234375, 8113.0234375, 7520.90104167, 7520.90104167, 7520.90104167, 3108.9140625, 3108.9140625, 3108.9140625, 50.0, 50.0, 50.0, 0.929862141609, 0.929862141609, 0.929862141609, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256351.6, 793.08984375, 28.742975235, 226.08895874, 226.078475952, 226.072463989, 36.1650505066, 36.0786628723, 36.1150016785, 22795.761738, 8152.69856771, 8152.69856771, 8152.69856771, 7513.74153646, 7513.74153646, 7513.74153646, 3055.72265625, 3055.72265625, 3055.72265625, 50.0, 50.0, 50.0, 0.925644993782, 0.925644993782, 0.925644993782, 0.0, 0.0, 226.09274292, 3108.9140625, 226.0625, 1387.1, -500.0, 3553.76666667, 1887.1, 2166.66666667, 226.084716797, 3108.9140625, 226.0625, 1400.46666667, -500.0, 3567.13333333, 1900.46666667, 2166.66666667, 226.081161499, 3108.9140625, 226.0625, 1406.4, -500.0, 3573.06666667, 1906.4, 2166.66666667
1524256352.02, 812.637634277, 28.2424507141, 225.177947998, 225.16746521, 225.16506958, 38.3627891541, 38.3028297424, 38.4203910828, 22950.8783345, 8670.63932292, 8670.63932292, 8670.63932292, 7522.7734375, 7522.7734375, 7522.7734375, 4261.73014323, 4261.73014323, 4261.73014323, 50.0, 50.0, 50.0, 0.8682923913, 0.8682923913, 0.8682923913, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256353.0, 819.525817871, 28.0595531464, 225.238327026, 225.229873657, 225.229888916, 38.42735672, 38.3991355896, 38.4104270935, 22995.5282414, 8639.78450521, 8639.78450521, 8639.78450521, 7578.57486979, 7578.57486979, 7578.57486979, 4209.76595052, 4209.76595052, 4209.76595052, 50.0, 50.0, 50.0, 0.870770573616, 0.870770573616, 0.870770573616, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256353.06, 814.744384766, 28.1063919067, 225.23890686, 225.227813721, 225.222351074, 38.6210823059, 38.5538749695, 38.4085655212, 22899.524982, 8705.77994792, 8705.77994792, 8705.77994792, 7566.65169271, 7566.65169271, 7566.65169271, 4229.92154948, 4229.92154948, 4229.92154948, 50.0, 50.0, 50.0, 0.869794905186, 0.869794905186, 0.869794905186, 0.0, 0.0, 225.238327026, 4209.76595052, 225.2, 2811.13333333, 644.466666667, 4977.8, 2166.66666667, 2166.66666667, 225.229873657, 4209.76595052, 225.2, 2825.2, 658.533333333, 4991.86666667, 2166.66666667, 2166.66666667, 225.229888916, 4209.76595052, 225.2, 2825.2, 658.533333333, 4991.86666667, 2166.66666667, 2166.66666667
1524256353.12, 821.054199219, 27.7662239075, 225.23109436, 225.219940186, 225.20930481, 38.4366798401, 38.4180183411, 38.4415130615, 22797.5747357, 8715.23177083, 8715.23177083, 8715.23177083, 7488.41341146, 7488.41341146, 7488.41341146, 4533.42545573, 4533.42545573, 4533.42545573, 50.0, 50.0, 50.0, 0.852320551872, 0.852320551872, 0.852320551872, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256354.0, 801.402893066, 28.5476016998, 224.339782715, 224.359298706, 224.364929199, 41.0673065186, 41.142791748, 41.138469696, 22878.1305924, 9234.859375, 9234.859375, 9234.859375, 7643.16341146, 7643.16341146, 7643.16341146, 5244.47167969, 5244.47167969, 5244.47167969, 50.0, 50.0, 50.0, 0.822930693626, 0.822930693626, 0.822930693626, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256354.54, 797.211181641, 28.6125488281, 224.36769104, 224.356704712, 224.350860596, 40.9878692627, 41.2597961426, 40.9330940247, 22810.243861, 9222.31575521, 9222.31575521, 9222.31575521, 7553.60091146, 7553.60091146, 7553.60091146, 5202.70084635, 5202.70084635, 5202.70084635, 50.0, 50.0, 50.0, 0.820663511753, 0.820663511753, 0.820663511753, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256354.58, 802.161682129, 28.5170917511, 224.361816406, 224.351074219, 224.343597412, 41.1035308838, 41.2597961426, 40.9330940247, 22875.3182885, 9164.41145833, 9164.41145833, 9164.41145833, 7614.79492188, 7614.79492188, 7614.79492188, 5337.20442708, 5337.20442708, 5337.20442708, 50.0, 50.0, 50.0, 0.816747248173, 0.816747248173, 0.816747248173, 0.0, 0.0, 224.36769104, 5202.70084635, 224.3375, 4262.16666667, 2095.5, 6250.0, 2166.66666667, 1987.83333333, 224.356704712, 5202.70084635, 224.3375, 4280.5, 2113.83333333, 6250.0, 2166.66666667, 1969.5, 224.350860596, 5202.70084635, 224.3375, 4290.23333333, 2123.56666667, 6250.0, 2166.66666667, 1959.76666667
1524256354.99, 817.950744629, 27.6678447723, 223.449890137, 223.447982788, 223.446456909, 42.5320053101, 42.5442810059, 42.6228561401, 22630.9342338, 9492.03450521, 9492.03450521, 9492.03450521, 7541.21614583, 7541.21614583, 7541.21614583, 5756.62630208, 5756.62630208, 5756.62630208, 50.0, 50.0, 50.0, 0.795201778412, 0.795201778412, 0.795201778412, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256356.02, 824.331054688, 27.7618808746, 223.513870239, 223.504882812, 223.487579346, 42.5203018188, 42.4703598022, 42.5182609558, 22884.9805415, 9470.29492188, 9470.29492188, 9470.29492188, 7454.76822917, 7454.76822917, 7454.76822917, 5784.296875, 5784.296875, 5784.296875, 50.0, 50.0, 50.0, 0.792950212955, 0.792950212955, 0.792950212955, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256356.08, 811.911437988, 28.1937389374, 223.507919312, 223.490280151, 223.482055664, 42.5208358765, 42.4771080017, 42.5394477844, 22890.8191229, 9503.78450521, 9503.78450521, 9503.78450521, 7588.44140625, 7588.44140625, 7588.44140625, 5830.27018229, 5830.27018229, 5830.27018229, 50.0, 50.0, 50.0, 0.790884196758, 0.790884196758, 0.790884196758, 0.0, 0.0, 223.513870239, 5784.296875, 223.475, 5685.2, 3518.53333333, 6250.0, 2166.66666667, 564.8, 223.504882812, 5784.296875, 223.475, 5700.2, 3533.53333333, 6250.0, 2166.66666667, 549.8, 223.487579346, 5784.296875, 223.475, 5729.03333333, 3562.36666667, 6250.0, 2166.66666667, 520.966666667
1524256356.14, 824.127624512, 27.6618309021, 223.502212524, 223.487411499, 223.475265503, 42.5231170654, 42.3910446167, 42.5531730652, 22796.878991, 9452.00390625, 9452.00390625, 9452.00390625, 7604.6953125, 7604.6953125, 7604.6953125, 5767.60416667, 5767.60416667, 5767.60416667, 50.0, 50.0, 50.0, 0.793688893318, 0.793688893318, 0.793688893318, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256357.02, 804.377319336, 28.4875335693, 219.36567688, 219.379516602, 219.390167236, 43.1523208618, 43.377746582, 43.4720001221, 22914.725887, 9533.45833333, 9533.45833333, 9533.45833333, 7560.359375, 7560.359375, 7560.359375, 5723.64908854, 5723.64908854, 5723.64908854, 50.0, 50.0, 50.0, 0.79220700264, 0.79220700264, 0.79220700264, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256357.57, 802.519226074, 28.1854763031, 219.37979126, 219.367965698, 219.360519409, 43.2893333435, 43.3027153015, 43.340637207, 22619.3866293, 9545.33723958, 9545.33723958, 9545.33723958, 7498.52148438, 7498.52148438, 7498.52148438, 5698.30078125, 5698.30078125, 5698.30078125, 50.0, 50.0, 50.0, 0.792382419109, 0.792382419109, 0.792382419109, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256357.61, 801.239501953, 28.3326339722, 219.374435425, 219.358963013, 219.352600098, 43.3491973877, 43.4166259766, 43.3341255188, 22701.2255329, 9556.84244792, 9556.84244792, 9556.84244792, 7520.71744792, 7520.71744792, 7520.71744792, 5669.52994792, 5669.52994792, 5669.52994792, 50.0, 50.0, 50.0, 0.794871807098, 0.794871807098, 0.794871807098, 0.0, 0.0, 219.37979126, 5698.30078125, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 219.367965698, 5698.30078125, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 219.360519409, 5698.30078125, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256357.99, 804.983215332, 28.0845317841, 215.215789795, 215.211212158, 215.214355469, 44.1587257385, 44.1908683777, 44.3079986572, 22607.5766966, 9574.48697917, 9574.48697917, 9574.48697917, 7550.78059896, 7550.78059896, 7550.78059896, 5612.50651042, 5612.50651042, 5612.50651042, 50.0, 50.0, 50.0, 0.798019945621, 0.798019945621, 0.798019945621, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256358.99, 804.827087402, 28.1720504761, 215.270187378, 215.260223389, 215.25112915, 44.1591720581, 44.4023132324, 44.3804206848, 22673.6293308, 9526.34570312, 9526.34570312, 9526.34570312, 7582.4140625, 7582.4140625, 7582.4140625, 5736.62630208, 5736.62630208, 5736.62630208, 50.0, 50.0, 50.0, 0.791537761688, 0.791537761688, 0.791537761688, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256359.02, 800.621398926, 28.3539028168, 215.2681427, 215.25730896, 215.245666504, 44.1705284119, 44.4023132324, 44.3804206848, 22700.7413382, 9507.34375, 9507.34375, 9507.34375, 7475.25325521, 7475.25325521, 7475.25325521, 5693.18815104, 5693.18815104, 5693.18815104, 50.0, 50.0, 50.0, 0.799161851406, 0.799161851406, 0.799161851406, 0.0, 0.0, 215.270187378, 5736.62630208, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 215.260223389, 5736.62630208, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 215.25112915, 5736.62630208, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256359.08, 812.373352051, 28.1182384491, 215.265899658, 215.247772217, 215.238479614, 44.1637916565, 44.1311264038, 44.1812057495, 22842.5076227, 9397.49869792, 9397.49869792, 9397.49869792, 7535.50846354, 7535.50846354, 7535.50846354, 5726.27148438, 5726.27148438, 5726.27148438, 50.0, 50.0, 50.0, 0.802525222301, 0.802525222301, 0.802525222301, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256359.98, 802.747070312, 28.2838840485, 211.133544922, 211.145294189, 211.149627686, 45.0736312866, 45.1194190979, 44.8540534973, 22704.805057, 9532.16276042, 9532.16276042, 9532.16276042, 7561.06901042, 7561.06901042, 7561.06901042, 5711.41210938, 5711.41210938, 5711.41210938, 50.0, 50.0, 50.0, 0.799073338509, 0.799073338509, 0.799073338509, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256360.52, 816.648193359, 27.8580722809, 211.140594482, 211.129745483, 211.122879028, 44.9934272766, 45.1299438477, 45.0092163086, 22750.2443987, 9498.65169271, 9498.65169271, 9498.65169271, 7535.58919271, 7535.58919271, 7535.58919271, 5829.04427083, 5829.04427083, 5829.04427083, 50.0, 50.0, 50.0, 0.798189818859, 0.798189818859, 0.798189818859, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256360.54, 812.138916016, 27.9448814392, 211.135162354, 211.121780396, 211.116271973, 45.0409202576, 44.9610404968, 44.9945449829, 22695.1257202, 9525.56640625, 9525.56640625, 9525.56640625, 7513.60416667, 7513.60416667, 7513.60416667, 5668.81640625, 5668.81640625, 5668.81640625, 50.0, 50.0, 50.0, 0.797114133835, 0.797114133835, 0.797114133835, 0.0, 0.0, 211.140594482, 5829.04427083, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 211.129745483, 5829.04427083, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 211.122879028, 5829.04427083, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0
