TIME, DC_V, DC_I, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, DC_P, AC_S_1, AC_S_2, AC_S_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_PF_1, AC_PF_2, AC_PF_3, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1, V_ACT_2, Q_ACT_2, V_TARGET_2, Q_TARGET_2, Q_MIN_2, Q_MAX_2, Q_MIN_ERROR_2, Q_MAX_ERROR_2, V_ACT_3, Q_ACT_3, V_TARGET_3, Q_TARGET_3, Q_MIN_3, Q_MAX_3, Q_MIN_ERROR_3, Q_MAX_ERROR_3
1524256448.36, 798.929504395, 28.4895439148, 248.889526367, 248.868804932, 248.860015869, 38.0080223083, 38.1983261108, 38.2865867615, 22761.1372003, 9477.08072917, 9477.08072917, 9477.08072917, 7548.90885417, 7548.90885417, 7548.90885417, -5773.67708333, -5773.67708333, -5773.67708333, 50.0, 50.0, 50.0, 0.794151127338, 0.794151127338, 0.794151127338, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256448.9, 805.997680664, 28.1851730347, 248.840454102, 248.852081299, 248.861831665, 38.3784103394, 38.4043807983, 38.5249137878, 22717.1840951, 9506.51497396, 9506.51497396, 9506.51497396, 7562.51302083, 7562.51302083, 7562.51302083, -5808.27278646, -5808.27278646, -5808.27278646, 50.0, 50.0, 50.0, 0.796679139137, 0.796679139137, 0.796679139137, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256448.94, 806.029968262, 28.2239608765, 248.840454102, 248.852081299, 248.861831665, 38.3784103394, 38.4547233582, 38.5629272461, 22749.3582895, 9495.875, 9495.875, 9495.875, 7549.109375, 7549.109375, 7549.109375, -5810.04427083, -5810.04427083, -5810.04427083, 50.0, 50.0, 50.0, 0.796696841717, 0.796696841717, 0.796696841717, 0.0, 0.0, 248.840454102, -5808.27278646, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 248.852081299, -5808.27278646, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 248.861831665, -5808.27278646, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256449.35, 812.483032227, 28.0752449036, 244.777130127, 244.785797119, 244.789733887, 38.9094581604, 39.023235321, 39.0936050415, 22810.6601098, 9546.24479167, 9546.24479167, 9546.24479167, 7618.30859375, 7618.30859375, 7618.30859375, -5791.12434896, -5791.12434896, -5791.12434896, 50.0, 50.0, 50.0, 0.79332870245, 0.79332870245, 0.79332870245, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256450.37, 805.832092285, 28.087638855, 244.721542358, 244.732269287, 244.734298706, 38.9613990784, 39.0480918884, 39.18409729, 22633.9207859, 9607.09960938, 9607.09960938, 9607.09960938, 7615.31901042, 7615.31901042, 7615.31901042, -5797.53971354, -5797.53971354, -5797.53971354, 50.0, 50.0, 50.0, 0.79437816143, 0.79437816143, 0.79437816143, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256450.41, 818.480407715, 27.9498100281, 244.723526001, 244.736694336, 244.741622925, 38.9861183167, 39.1426734924, 39.1531715393, 22876.3719073, 9563.43880208, 9563.43880208, 9563.43880208, 7621.16210938, 7621.16210938, 7621.16210938, -5798.48307292, -5798.48307292, -5798.48307292, 50.0, 50.0, 50.0, 0.795694828033, 0.795694828033, 0.795694828033, 0.0, 0.0, 244.721542358, -5797.53971354, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 244.732269287, -5797.53971354, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 244.734298706, -5797.53971354, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256450.46, 811.990478516, 27.9730815887, 244.729980469, 244.747192383, 244.750305176, 39.0097427368, 39.0817108154, 39.2263031006, 22713.8759048, 9486.96289062, 9486.96289062, 9486.96289062, 7543.78710938, 7543.78710938, 7543.78710938, -5733.03255208, -5733.03255208, -5733.03255208, 50.0, 50.0, 50.0, 0.79509884119, 0.79509884119, 0.79509884119, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256451.36, 807.193969727, 28.2009983063, 240.640151978, 240.622787476, 240.615005493, 39.3912849426, 39.5153579712, 39.8470993042, 22763.6757731, 9510.1953125, 9510.1953125, 9510.1953125, 7518.54036458, 7518.54036458, 7518.54036458, -5796.27018229, -5796.27018229, -5796.27018229, 50.0, 50.0, 50.0, 0.795003056526, 0.795003056526, 0.795003056526, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256451.89, 806.645751953, 28.14295578, 240.609786987, 240.625991821, 240.637878418, 39.5732536316, 39.7601547241, 39.8446960449, 22701.3957274, 9564.76497396, 9564.76497396, 9564.76497396, 7624.70963542, 7624.70963542, 7624.70963542, -5775.83333333, -5775.83333333, -5775.83333333, 50.0, 50.0, 50.0, 0.793837845325, 0.793837845325, 0.793837845325, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256451.92, 804.006103516, 28.2939319611, 240.612350464, 240.625991821, 240.637878418, 39.5732536316, 39.7601547241, 39.8446960449, 22748.4939891, 9516.58138021, 9516.58138021, 9516.58138021, 7589.92708333, 7589.92708333, 7589.92708333, -5802.59830729, -5802.59830729, -5802.59830729, 50.0, 50.0, 50.0, 0.795826852322, 0.795826852322, 0.795826852322, 0.0, 0.0, 240.609786987, -5775.83333333, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 240.625991821, -5775.83333333, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 240.637878418, -5775.83333333, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256452.36, 804.049865723, 28.3741226196, 236.547698975, 236.550506592, 236.55229187, 35.8113059998, 36.1351165771, 36.1097640991, 22814.2094823, 8532.71940104, 8532.71940104, 8532.71940104, 7585.73697917, 7585.73697917, 7585.73697917, -3936.26204427, -3936.26204427, -3936.26204427, 50.0, 50.0, 50.0, 0.884672999382, 0.884672999382, 0.884672999382, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256453.35, 810.889526367, 28.0185909271, 236.493225098, 236.512619019, 236.515548706, 36.1115074158, 36.0532112122, 36.4161224365, 22719.9819264, 8592.05859375, 8592.05859375, 8592.05859375, 7689.36263021, 7689.36263021, 7689.36263021, -3983.62565104, -3983.62565104, -3983.62565104, 50.0, 50.0, 50.0, 0.886114954948, 0.886114954948, 0.886114954948, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256453.38, 807.899353027, 28.2480564117, 236.493225098, 236.512619019, 236.515548706, 36.1115074158, 36.0532112122, 36.4161224365, 22821.5864993, 8477.94075521, 8477.94075521, 8477.94075521, 7559.62825521, 7559.62825521, 7559.62825521, -3971.68880208, -3971.68880208, -3971.68880208, 50.0, 50.0, 50.0, 0.887344360352, 0.887344360352, 0.887344360352, 0.0, 0.0, 236.493225098, -3983.62565104, 236.525, -5697.03333333, -6250.0, -3530.36666667, 552.966666667, 2166.66666667, 236.512619019, -3983.62565104, 236.525, -5729.36666667, -6250.0, -3562.7, 520.633333333, 2166.66666667, 236.515548706, -3983.62565104, 236.525, -5734.23333333, -6250.0, -3567.56666667, 515.766666667, 2166.66666667
1524256453.42, 799.650695801, 28.5025062561, 236.498550415, 236.517852783, 236.527114868, 36.2340507507, 36.4585952759, 36.4297027588, 22792.0489598, 8481.41015625, 8481.41015625, 8481.41015625, 7639.63802083, 7639.63802083, 7639.63802083, -3833.47102865, -3833.47102865, -3833.47102865, 50.0, 50.0, 50.0, 0.894337177277, 0.894337177277, 0.894337177277, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256454.35, 810.483459473, 27.9807815552, 235.646575928, 235.631362915, 235.624145508, 34.282623291, 34.0626182556, 34.5022735596, 22677.9606336, 8115.87565104, 8115.87565104, 8115.87565104, 7596.29231771, 7596.29231771, 7596.29231771, -2880.15201823, -2880.15201823, -2880.15201823, 50.0, 50.0, 50.0, 0.933688998222, 0.933688998222, 0.933688998222, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256454.9, 799.600280762, 28.6593074799, 235.632080078, 235.654327393, 235.665359497, 34.5786781311, 34.6273994446, 34.7648200989, 22915.9903073, 8174.78125, 8174.78125, 8174.78125, 7638.18815104, 7638.18815104, 7638.18815104, -2955.16015625, -2955.16015625, -2955.16015625, 50.0, 50.0, 50.0, 0.931736469269, 0.931736469269, 0.931736469269, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256454.93, 807.745483398, 28.1633148193, 235.639785767, 235.662017822, 235.672653198, 34.5421333313, 34.6273994446, 34.7648200989, 22748.7903428, 8143.46289062, 8143.46289062, 8143.46289062, 7603.20052083, 7603.20052083, 7603.20052083, -2900.49902344, -2900.49902344, -2900.49902344, 50.0, 50.0, 50.0, 0.933907389641, 0.933907389641, 0.933907389641, 0.0, 0.0, 235.632080078, -2955.16015625, 235.6625, -4261.8, -6250.0, -2095.13333333, 1988.2, 2166.66666667, 235.654327393, -2955.16015625, 235.6625, -4298.86666667, -6250.0, -2132.2, 1951.13333333, 2166.66666667, 235.665359497, -2955.16015625, 235.6625, -4317.26666667, -6250.0, -2150.6, 1932.73333333, 2166.66666667
1524256455.39, 803.766357422, 28.1853084564, 234.83001709, 234.827270508, 234.82661438, 33.1683692932, 33.2039871216, 33.308052063, 22654.4027108, 7713.06575521, 7713.06575521, 7713.06575521, 7541.42773438, 7541.42773438, 7541.42773438, -1911.53238932, -1911.53238932, -1911.53238932, 50.0, 50.0, 50.0, 0.972612917423, 0.972612917423, 0.972612917423, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256456.37, 810.829650879, 28.053647995, 234.783309937, 234.805633545, 234.809066772, 33.3535118103, 33.4538040161, 33.4905700684, 22746.7296097, 7858.47526042, 7858.47526042, 7858.47526042, 7526.81380208, 7526.81380208, 7526.81380208, -1855.20865885, -1855.20865885, -1855.20865885, 50.0, 50.0, 50.0, 0.970945239067, 0.970945239067, 0.970945239067, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256456.41, 812.84185791, 28.0613555908, 234.790924072, 234.810806274, 234.814712524, 33.3452072144, 33.3338699341, 33.5294647217, 22809.4444139, 7869.66276042, 7869.66276042, 7869.66276042, 7651.72786458, 7651.72786458, 7651.72786458, -1891.23779297, -1891.23779297, -1891.23779297, 50.0, 50.0, 50.0, 0.971792757511, 0.971792757511, 0.971792757511, 0.0, 0.0, 234.783309937, -1855.20865885, 234.8, -2847.16666667, -5013.83333333, -680.5, 2166.66666667, 2166.66666667, 234.805633545, -1855.20865885, 234.8, -2884.4, -5051.06666667, -717.733333333, 2166.66666667, 2166.66666667, 234.809066772, -1855.20865885, 234.8, -2890.1, -5056.76666667, -723.433333333, 2166.66666667, 2166.66666667
1524256456.46, 802.10345459, 28.4898109436, 234.800506592, 234.818969727, 234.821517944, 33.3920440674, 33.4348068237, 33.5723075867, 22851.7757785, 7775.79296875, 7775.79296875, 7775.79296875, 7581.91341146, 7581.91341146, 7581.91341146, -1647.72998047, -1647.72998047, -1647.72998047, 50.0, 50.0, 50.0, 0.976940989494, 0.976940989494, 0.976940989494, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256457.37, 805.822265625, 28.140045166, 233.91809082, 233.899414062, 233.89491272, 32.4349365234, 32.4711952209, 32.6479148865, 22675.8749505, 7660.90039062, 7660.90039062, 7660.90039062, 7530.48958333, 7530.48958333, 7530.48958333, -826.144938151, -826.144938151, -826.144938151, 50.0, 50.0, 50.0, 0.994884550571, 0.994884550571, 0.994884550571, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256457.91, 816.286682129, 27.9855098724, 233.925704956, 233.943710327, 233.955169678, 32.6418685913, 32.5888671875, 32.8521728516, 22844.1990015, 7681.41861979, 7681.41861979, 7681.41861979, 7653.03320312, 7653.03320312, 7653.03320312, -781.577148438, -781.577148438, -781.577148438, 50.0, 50.0, 50.0, 0.994557857513, 0.994557857513, 0.994557857513, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256457.95, 804.902526855, 28.1547641754, 233.925704956, 233.950546265, 233.960464478, 32.7337760925, 32.7156867981, 32.7781181335, 22661.8408278, 7772.57877604, 7772.57877604, 7772.57877604, 7611.60546875, 7611.60546875, 7611.60546875, -826.017740885, -826.017740885, -826.017740885, 50.0, 50.0, 50.0, 0.994313955307, 0.994313955307, 0.994313955307, 0.0, 0.0, 233.925704956, -781.577148438, 233.9375, -1417.83333333, -3584.5, 500.0, 2166.66666667, 1917.83333333, 233.943710327, -781.577148438, 233.9375, -1447.86666667, -3614.53333333, 500.0, 2166.66666667, 1947.86666667, 233.955169678, -781.577148438, 233.9375, -1466.93333333, -3633.6, 500.0, 2166.66666667, 1966.93333333
1524256458.36, 805.022827148, 28.3433208466, 233.10736084, 233.105484009, 233.10067749, 32.4783363342, 32.454082489, 32.5009422302, 22817.0202787, 7533.24414062, 7533.24414062, 7533.24414062, 7590.66276042, 7590.66276042, 7590.66276042, -32.214998881, -32.214998881, -32.214998881, 50.0, 50.0, 50.0, 0.999999940395, 0.999999940395, 0.999999940395, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256459.36, 807.321777344, 28.3538455963, 233.070892334, 233.089187622, 233.092803955, 32.7349243164, 32.6662445068, 32.7478981018, 22890.6770213, 7572.05859375, 7572.05859375, 7572.05859375, 7601.10416667, 7601.10416667, 7601.10416667, 23.3353246053, 23.3353246053, 23.3353246053, 50.0, 50.0, 50.0, 0.99998986721, 0.99998986721, 0.99998986721, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256459.39, 805.890991211, 28.2300071716, 233.070892334, 233.089187622, 233.092803955, 32.6564445496, 32.9528846741, 32.9966506958, 22750.3084614, 7644.28320312, 7644.28320312, 7644.28320312, 7647.94401042, 7647.94401042, 7647.94401042, 10.1752694448, 10.1752694448, 10.1752694448, 50.0, 50.0, 50.0, 0.999999940395, 0.999999940395, 0.999999940395, 0.0, 0.0, 233.070892334, 23.3353246053, 233.075, 0.0, -2159.83333333, 500.0, 2159.83333333, 500.0, 233.089187622, 23.3353246053, 233.075, -23.6333333333, -2190.3, 500.0, 2166.66666667, 523.633333333, 233.092803955, 23.3353246053, 233.075, -29.6666666667, -2196.33333333, 500.0, 2166.66666667, 529.666666667
1524256459.43, 807.955810547, 28.0980033875, 233.079040527, 233.097671509, 233.10295105, 32.6564445496, 32.9528846741, 32.9966506958, 22701.9451017, 7663.64518229, 7663.64518229, 7663.64518229, 7636.87630208, 7636.87630208, 7636.87630208, 2.87519327799, 2.87519327799, 2.87519327799, 50.0, 50.0, 50.0, 0.999999046326, 0.999999046326, 0.999999046326, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256460.37, 800.239929199, 28.3834724426, 231.506515503, 231.494247437, 231.49432373, 32.6101074219, 32.6607246399, 32.8292198181, 22713.5879779, 7543.83658854, 7543.83658854, 7543.83658854, 7580.73697917, 7580.73697917, 7580.73697917, -22.379931132, -22.379931132, -22.379931132, 50.0, 50.0, 50.0, 0.999962687492, 0.999962687492, 0.999962687492, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256460.94, 799.36920166, 28.6466693878, 231.541305542, 231.556381226, 231.564712524, 32.8536071777, 32.8353881836, 33.1180648804, 22899.2652388, 7588.2421875, 7588.2421875, 7588.2421875, 7553.61328125, 7553.61328125, 7553.61328125, -36.9432805379, -36.9432805379, -36.9432805379, 50.0, 50.0, 50.0, 0.999999582767, 0.999999582767, 0.999999582767, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256461.0, 805.647399902, 28.3677425385, 231.549499512, 231.562210083, 231.568954468, 32.7967224121, 32.8098678589, 32.9298019409, 22854.3980172, 7578.01953125, 7578.01953125, 7578.01953125, 7631.83333333, 7631.83333333, 7631.83333333, 29.944519043, 29.944519043, 29.944519043, 50.0, 50.0, 50.0, 1.0, 1.0, 1.0, 0.0, 0.0, 231.541305542, -36.9432805379, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0, 231.556381226, -36.9432805379, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0, 231.564712524, -36.9432805379, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0
1524256461.36, 799.110961914, 28.5639019012, 230.028594971, 230.013381958, 230.019393921, 32.8648109436, 32.836681366, 32.9395523071, 22825.7271243, 7527.31380208, 7527.31380208, 7527.31380208, 7558.63346354, 7558.63346354, 7558.63346354, 0.292549510797, 0.292549510797, 0.292549510797, 50.0, 50.0, 50.0, 0.99996727705, 0.99996727705, 0.99996727705, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256462.36, 797.508972168, 28.6730499268, 230.009048462, 230.026046753, 230.027999878, 33.0539627075, 33.0764465332, 33.1293029785, 22867.014576, 7568.28450521, 7568.28450521, 7568.28450521, 7600.95833333, 7600.95833333, 7600.95833333, 44.3696797689, 44.3696797689, 44.3696797689, 50.0, 50.0, 50.0, 0.99999910593, 0.99999910593, 0.99999910593, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256462.39, 802.877075195, 28.2651748657, 230.009048462, 230.026046753, 230.027999878, 33.0539627075, 33.0371932983, 33.1279449463, 22693.4609261, 7596.13606771, 7596.13606771, 7596.13606771, 7543.31770833, 7543.31770833, 7543.31770833, 25.9166234334, 25.9166234334, 25.9166234334, 50.0, 50.0, 50.0, 0.999999940395, 0.999999940395, 0.999999940395, 0.0, 0.0, 230.009048462, 44.3696797689, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 230.026046753, 44.3696797689, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 230.027999878, 44.3696797689, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0
1524256462.43, 806.89630127, 28.1285934448, 230.01600647, 230.027832031, 230.032562256, 33.0187911987, 33.0371932983, 33.1279449463, 22696.8580105, 7627.01757812, 7627.01757812, 7627.01757812, 7637.77213542, 7637.77213542, 7637.77213542, 11.61962382, 11.61962382, 11.61962382, 50.0, 50.0, 50.0, 0.999996900558, 0.999996900558, 0.999996900558, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256463.38, 802.32232666, 28.5507946014, 228.423156738, 228.419769287, 228.423858643, 33.1780548096, 33.1908340454, 33.3642082214, 22906.9399526, 7652.3125, 7652.3125, 7652.3125, 7578.94986979, 7578.94986979, 7578.94986979, 176.361206055, 176.361206055, 176.361206055, 50.0, 50.0, 50.0, 0.99961823225, 0.99961823225, 0.99961823225, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256463.97, 812.755065918, 27.8388137817, 228.479064941, 228.487411499, 228.493011475, 33.2384414673, 33.2436180115, 33.0157279968, 22626.1369303, 7562.76497396, 7562.76497396, 7562.76497396, 7553.29361979, 7553.29361979, 7553.29361979, 213.787780762, 213.787780762, 213.787780762, 50.0, 50.0, 50.0, 0.999614357948, 0.999614357948, 0.999614357948, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256464.03, 804.604919434, 28.2219200134, 228.48664856, 228.491500854, 228.494262695, 33.2215843201, 33.1680107117, 33.2358169556, 22707.4956787, 7549.14518229, 7549.14518229, 7549.14518229, 7597.01367188, 7597.01367188, 7597.01367188, 198.181254069, 198.181254069, 198.181254069, 50.0, 50.0, 50.0, 0.999696671963, 0.999696671963, 0.999696671963, 0.0, 0.0, 228.479064941, 213.787780762, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0, 228.487411499, 213.787780762, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0, 228.493011475, 213.787780762, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0
1524256464.38, 818.406311035, 28.0348320007, 226.947631836, 226.933563232, 226.934783936, 34.4604682922, 34.4231376648, 34.2396316528, 22943.8834382, 7828.56510417, 7828.56510417, 7828.56510417, 7531.27734375, 7531.27734375, 7531.27734375, 2092.03645833, 2092.03645833, 2092.03645833, 50.0, 50.0, 50.0, 0.962305963039, 0.962305963039, 0.962305963039, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256465.38, 810.244873047, 28.199886322, 226.94631958, 226.955474854, 226.958190918, 34.5414581299, 34.6859283447, 34.5805587769, 22848.8133129, 7914.22851562, 7914.22851562, 7914.22851562, 7634.41731771, 7634.41731771, 7634.41731771, 2118.95654297, 2118.95654297, 2118.95654297, 50.0, 50.0, 50.0, 0.96202981472, 0.96202981472, 0.96202981472, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256465.43, 807.313354492, 28.3140678406, 226.948974609, 226.959640503, 226.95916748, 34.7412834167, 34.6986503601, 34.6846885681, 22858.3250877, 7895.75911458, 7895.75911458, 7895.75911458, 7633.6796875, 7633.6796875, 7633.6796875, 2086.24316406, 2086.24316406, 2086.24316406, 50.0, 50.0, 50.0, 0.962623715401, 0.962623715401, 0.962623715401, 0.0, 0.0, 226.94631958, 2118.95654297, 226.925, 0.0, -500.0, 2131.13333333, 500.0, 2131.13333333, 226.955474854, 2118.95654297, 226.925, 0.0, -500.0, 2115.86666667, 500.0, 2115.86666667, 226.958190918, 2118.95654297, 226.925, 0.0, -500.0, 2111.33333333, 500.0, 2111.33333333
1524256465.49, 807.445251465, 28.3140830994, 226.956466675, 226.959518433, 226.960388184, 34.8544235229, 34.6802444458, 34.6176261902, 22862.0719482, 7953.37760417, 7953.37760417, 7953.37760417, 7610.25260417, 7610.25260417, 7610.25260417, 2373.52685547, 2373.52685547, 2373.52685547, 50.0, 50.0, 50.0, 0.950200736523, 0.950200736523, 0.950200736523, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256466.37, 813.219909668, 27.8813400269, 226.030700684, 226.028259277, 226.034729004, 35.9532928467, 36.0982475281, 36.431312561, 22673.6608181, 8164.53645833, 8164.53645833, 8164.53645833, 7587.41927083, 7587.41927083, 7587.41927083, 3038.15917969, 3038.15917969, 3038.15917969, 50.0, 50.0, 50.0, 0.926695108414, 0.926695108414, 0.926695108414, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256466.93, 793.879943848, 28.5637645721, 226.083145142, 226.09286499, 226.099411011, 36.2707595825, 36.2616653442, 36.3689460754, 22676.1998146, 8208.45507812, 8208.45507812, 8208.45507812, 7604.22460938, 7604.22460938, 7604.22460938, 3160.31998698, 3160.31998698, 3160.31998698, 50.0, 50.0, 50.0, 0.926208198071, 0.926208198071, 0.926208198071, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256466.99, 796.403869629, 28.4193916321, 226.091781616, 226.095352173, 226.098693848, 36.3607444763, 36.4742774963, 36.3145980835, 22633.3134683, 8116.37239583, 8116.37239583, 8116.37239583, 7548.93880208, 7548.93880208, 7548.93880208, 3070.00423177, 3070.00423177, 3070.00423177, 50.0, 50.0, 50.0, 0.927162349224, 0.927162349224, 0.927162349224, 0.0, 0.0, 226.083145142, 3160.31998698, 226.0625, 1403.1, -500.0, 3569.76666667, 1903.1, 2166.66666667, 226.09286499, 3160.31998698, 226.0625, 1386.9, -500.0, 3553.56666667, 1886.9, 2166.66666667, 226.099411011, 3160.31998698, 226.0625, 1375.96666667, -500.0, 3542.63333333, 1875.96666667, 2166.66666667
1524256467.35, 799.833984375, 28.5182743073, 225.222839355, 225.205612183, 225.20375061, 38.4449462891, 38.566368103, 38.3404884338, 22809.8849667, 8668.97200521, 8668.97200521, 8668.97200521, 7603.09049479, 7603.09049479, 7603.09049479, 4152.2249349, 4152.2249349, 4152.2249349, 50.0, 50.0, 50.0, 0.87120360136, 0.87120360136, 0.87120360136, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256468.38, 814.029541016, 28.1031990051, 225.226409912, 225.237075806, 225.236083984, 38.5639801025, 38.5661964417, 38.5961761475, 22876.8341872, 8704.99609375, 8704.99609375, 8704.99609375, 7623.27539062, 7623.27539062, 7623.27539062, 4228.49674479, 4228.49674479, 4228.49674479, 50.0, 50.0, 50.0, 0.869668662548, 0.869668662548, 0.869668662548, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256468.43, 803.272033691, 28.2594718933, 225.229400635, 225.238220215, 225.235870361, 38.5454902649, 38.4410247803, 38.5849456787, 22700.0434588, 8609.21289062, 8609.21289062, 8609.21289062, 7523.8359375, 7523.8359375, 7523.8359375, 4183.91992188, 4183.91992188, 4183.91992188, 50.0, 50.0, 50.0, 0.879812657833, 0.879812657833, 0.879812657833, 0.0, 0.0, 225.226409912, 4228.49674479, 225.2, 2831.0, 664.333333333, 4997.66666667, 2166.66666667, 2166.66666667, 225.237075806, 4228.49674479, 225.2, 2813.2, 646.533333333, 4979.86666667, 2166.66666667, 2166.66666667, 225.236083984, 4228.49674479, 225.2, 2814.86666667, 648.2, 4981.53333333, 2166.66666667, 2166.66666667
1524256468.48, 802.134277344, 28.3648471832, 225.235519409, 225.238327026, 225.236557007, 38.5696487427, 38.4565010071, 38.5363426208, 22752.4161973, 8779.52994792, 8779.52994792, 8779.52994792, 7501.35091146, 7501.35091146, 7501.35091146, 4487.78190104, 4487.78190104, 4487.78190104, 50.0, 50.0, 50.0, 0.859337627888, 0.859337627888, 0.859337627888, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256469.37, 812.481079102, 27.9524345398, 224.307556152, 224.311828613, 224.317047119, 40.9820632935, 41.017791748, 41.1886291504, 22710.8241784, 9207.21028646, 9207.21028646, 9207.21028646, 7541.23111979, 7541.23111979, 7541.23111979, 5174.84179688, 5174.84179688, 5174.84179688, 50.0, 50.0, 50.0, 0.829271972179, 0.829271972179, 0.829271972179, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256469.95, 811.727905273, 27.9548206329, 224.363708496, 224.372573853, 224.373977661, 40.8561210632, 41.0211753845, 41.0176048279, 22691.7079947, 9177.89778646, 9177.89778646, 9177.89778646, 7611.80598958, 7611.80598958, 7611.80598958, 5239.3219401, 5239.3219401, 5239.3219401, 50.0, 50.0, 50.0, 0.824896037579, 0.824896037579, 0.824896037579, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256470.0, 807.09552002, 28.1924381256, 224.365509033, 224.373138428, 224.374237061, 41.2078170776, 41.0051040649, 41.0550880432, 22753.9905096, 9179.00455729, 9179.00455729, 9179.00455729, 7610.39127604, 7610.39127604, 7610.39127604, 5251.58886719, 5251.58886719, 5251.58886719, 50.0, 50.0, 50.0, 0.824503779411, 0.824503779411, 0.824503779411, 0.0, 0.0, 224.363708496, 5239.3219401, 224.3375, 4268.83333333, 2102.16666667, 6250.0, 2166.66666667, 1981.16666667, 224.372573853, 5239.3219401, 224.3375, 4254.03333333, 2087.36666667, 6250.0, 2166.66666667, 1995.96666667, 224.373977661, 5239.3219401, 224.3375, 4251.7, 2085.03333333, 6250.0, 2166.66666667, 1998.3
1524256470.37, 812.179260254, 28.025718689, 223.493804932, 223.476425171, 223.471084595, 42.4801750183, 42.5312461853, 42.4890480042, 22761.9074729, 9543.25455729, 9543.25455729, 9543.25455729, 7490.60416667, 7490.60416667, 7490.60416667, 5729.30598958, 5729.30598958, 5729.30598958, 50.0, 50.0, 50.0, 0.794103145599, 0.794103145599, 0.794103145599, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256471.37, 795.078491211, 28.4939117432, 223.509307861, 223.514572144, 223.512756348, 42.6746177673, 42.6362800598, 42.6308403015, 22654.8963575, 9514.22851562, 9514.22851562, 9514.22851562, 7586.74088542, 7586.74088542, 7586.74088542, 5780.92382812, 5780.92382812, 5780.92382812, 50.0, 50.0, 50.0, 0.802401423454, 0.802401423454, 0.802401423454, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256471.42, 800.695251465, 28.480796814, 223.510910034, 223.517547607, 223.513473511, 42.8277359009, 42.8137359619, 42.6106491089, 22804.4387669, 9530.91341146, 9530.91341146, 9530.91341146, 7530.09114583, 7530.09114583, 7530.09114583, 5783.06835938, 5783.06835938, 5783.06835938, 50.0, 50.0, 50.0, 0.794534683228, 0.794534683228, 0.794534683228, 0.0, 0.0, 223.509307861, 5780.92382812, 223.475, 5692.83333333, 3526.16666667, 6250.0, 2166.66666667, 557.166666667, 223.514572144, 5780.92382812, 223.475, 5684.03333333, 3517.36666667, 6250.0, 2166.66666667, 565.966666667, 223.512756348, 5780.92382812, 223.475, 5687.06666667, 3520.4, 6250.0, 2166.66666667, 562.933333333
1524256471.48, 806.59197998, 28.3637962341, 223.513870239, 223.517868042, 223.512863159, 42.5995483398, 42.6127052307, 42.6451187134, 22878.0105643, 9464.30403646, 9464.30403646, 9464.30403646, 7604.43880208, 7604.43880208, 7604.43880208, 5720.53645833, 5720.53645833, 5720.53645833, 50.0, 50.0, 50.0, 0.796727538109, 0.796727538109, 0.796727538109, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256472.35, 804.725341797, 28.4740467072, 219.332717896, 219.346984863, 219.354034424, 43.3683319092, 43.3758354187, 43.4932785034, 22913.7869688, 9512.86848958, 9512.86848958, 9512.86848958, 7677.27018229, 7677.27018229, 7677.27018229, 5781.01757812, 5781.01757812, 5781.01757812, 50.0, 50.0, 50.0, 0.79656124115, 0.79656124115, 0.79656124115, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256472.89, 802.81262207, 28.2301654816, 219.385940552, 219.392059326, 219.394760132, 43.3568992615, 43.3391265869, 43.2310066223, 22663.5331717, 9524.41861979, 9524.41861979, 9524.41861979, 7563.70052083, 7563.70052083, 7563.70052083, 5763.12174479, 5763.12174479, 5763.12174479, 50.0, 50.0, 50.0, 0.792279303074, 0.792279303074, 0.792279303074, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256472.93, 802.83380127, 28.2753925323, 219.386611938, 219.39125061, 219.391799927, 43.3608131409, 43.3391265869, 43.2310066223, 22700.4408691, 9511.38151042, 9511.38151042, 9511.38151042, 7532.13151042, 7532.13151042, 7532.13151042, 5776.75846354, 5776.75846354, 5776.75846354, 50.0, 50.0, 50.0, 0.793778836727, 0.793778836727, 0.793778836727, 0.0, 0.0, 219.385940552, 5763.12174479, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 219.392059326, 5763.12174479, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 219.394760132, 5763.12174479, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256473.38, 815.599975586, 28.052312851, 215.246765137, 215.228363037, 215.22694397, 44.1389732361, 44.1741142273, 44.1917877197, 22879.4656764, 9524.52083333, 9524.52083333, 9524.52083333, 7616.5546875, 7616.5546875, 7616.5546875, 5751.79882812, 5751.79882812, 5751.79882812, 50.0, 50.0, 50.0, 0.793607771397, 0.793607771397, 0.793607771397, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256474.37, 812.332641602, 27.917634964, 215.274291992, 215.269714355, 215.271209717, 44.266960144, 44.2717056274, 44.2498626709, 22678.4061576, 9514.04361979, 9514.04361979, 9514.04361979, 7535.82161458, 7535.82161458, 7535.82161458, 5711.31119792, 5711.31119792, 5711.31119792, 50.0, 50.0, 50.0, 0.793186247349, 0.793186247349, 0.793186247349, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256474.42, 810.963623047, 27.9628944397, 215.272903442, 215.27116394, 215.267364502, 44.2269363403, 44.1638183594, 44.2512207031, 22676.8901857, 9467.17317708, 9467.17317708, 9467.17317708, 7543.27864583, 7543.27864583, 7543.27864583, 5791.12304688, 5791.12304688, 5791.12304688, 50.0, 50.0, 50.0, 0.796708106995, 0.796708106995, 0.796708106995, 0.0, 0.0, 215.274291992, 5711.31119792, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 215.269714355, 5711.31119792, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 215.271209717, 5711.31119792, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256474.49, 810.570983887, 28.0892810822, 215.273696899, 215.267684937, 215.265808105, 44.2410087585, 44.1975135803, 44.6695709229, 22768.3562034, 9506.08398438, 9506.08398438, 9506.08398438, 7577.47721354, 7577.47721354, 7577.47721354, 5700.76757812, 5700.76757812, 5700.76757812, 50.0, 50.0, 50.0, 0.797104179859, 0.797104179859, 0.797104179859, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256475.35, 807.442199707, 28.225107193, 211.107315063, 211.124588013, 211.131958008, 45.0894508362, 45.098400116, 45.125919342, 22790.1426389, 9520.80989583, 9520.80989583, 9520.80989583, 7656.10221354, 7656.10221354, 7656.10221354, 5791.34049479, 5791.34049479, 5791.34049479, 50.0, 50.0, 50.0, 0.793636143208, 0.793636143208, 0.793636143208, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256475.89, 806.428649902, 28.1654319763, 211.145507812, 211.147674561, 211.1484375, 45.0340270996, 45.1049804688, 45.0734786987, 22713.4112826, 9515.84570312, 9515.84570312, 9515.84570312, 7526.0, 7526.0, 7526.0, 5677.4453125, 5677.4453125, 5677.4453125, 50.0, 50.0, 50.0, 0.798718988895, 0.798718988895, 0.798718988895, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256475.92, 806.336791992, 28.3426818848, 211.145996094, 211.145797729, 211.144760132, 45.0248947144, 45.0127372742, 45.0734786987, 22853.7471874, 9480.49088542, 9480.49088542, 9480.49088542, 7503.74479167, 7503.74479167, 7503.74479167, 5684.62044271, 5684.62044271, 5684.62044271, 50.0, 50.0, 50.0, 0.794029474258, 0.794029474258, 0.794029474258, 0.0, 0.0, 211.145507812, 5677.4453125, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 211.147674561, 5677.4453125, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 211.1484375, 5677.4453125, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0
