TIME, DC_V, DC_I, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, DC_P, AC_S_1, AC_S_2, AC_S_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_PF_1, AC_PF_2, AC_PF_3, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1, V_ACT_2, Q_ACT_2, V_TARGET_2, Q_TARGET_2, Q_MIN_2, Q_MAX_2, Q_MIN_ERROR_2, Q_MAX_ERROR_2, V_ACT_3, Q_ACT_3, V_TARGET_3, Q_TARGET_3, Q_MIN_3, Q_MAX_3, Q_MIN_ERROR_3, Q_MAX_ERROR_3
1524256563.65, 812.921386719, 27.9972896576, 248.896743774, 248.905227661, 248.91178894, 38.2584114075, 38.3615913391, 38.4354057312, 22759.5955328, 9532.19401042, 9532.19401042, 9532.19401042, 7630.16210938, 7630.16210938, 7630.16210938, -5796.79166667, -5796.79166667, -5796.79166667, 50.0, 50.0, 50.0, 0.793586850166, 0.793586850166, 0.793586850166, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256564.2, 811.988220215, 28.1117725372, 248.882553101, 248.858108521, 248.857391357, 38.1299552917, 38.230381012, 38.3159065247, 22826.4281496, 9391.76171875, 9391.76171875, 9391.76171875, 7667.16927083, 7667.16927083, 7667.16927083, -5793.20442708, -5793.20442708, -5793.20442708, 50.0, 50.0, 50.0, 0.793657898903, 0.793657898903, 0.793657898903, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256564.25, 813.052490234, 27.9346256256, 248.876251221, 248.853866577, 248.850875854, 38.1038322449, 38.2462005615, 38.2512931824, 22712.3169287, 9508.08138021, 9508.08138021, 9508.08138021, 7492.19075521, 7492.19075521, 7492.19075521, -5839.74739583, -5839.74739583, -5839.74739583, 50.0, 50.0, 50.0, 0.797257423401, 0.797257423401, 0.797257423401, 0.0, 0.0, 248.882553101, -5793.20442708, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 248.858108521, -5793.20442708, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 248.857391357, -5793.20442708, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256564.67, 794.989990234, 28.6282196045, 244.720779419, 244.732116699, 244.733901978, 38.951171875, 39.0710334778, 39.3844108582, 22759.1480238, 9463.52408854, 9463.52408854, 9463.52408854, 7615.06119792, 7615.06119792, 7615.06119792, -5777.55859375, -5777.55859375, -5777.55859375, 50.0, 50.0, 50.0, 0.794806063175, 0.794806063175, 0.794806063175, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256565.66, 812.053833008, 28.2485656738, 244.761520386, 244.741989136, 244.731719971, 38.4598579407, 38.7243614197, 38.8789634705, 22939.3560324, 9492.69075521, 9492.69075521, 9492.69075521, 7589.76953125, 7589.76953125, 7589.76953125, -5783.16992188, -5783.16992188, -5783.16992188, 50.0, 50.0, 50.0, 0.793885171413, 0.793885171413, 0.793885171413, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256565.69, 809.935852051, 28.0086631775, 244.761520386, 244.741989136, 244.731719971, 38.6831359863, 38.8439445496, 39.010471344, 22685.2204755, 9572.13932292, 9572.13932292, 9572.13932292, 7649.43098958, 7649.43098958, 7649.43098958, -5748.54101562, -5748.54101562, -5748.54101562, 50.0, 50.0, 50.0, 0.796158373356, 0.796158373356, 0.796158373356, 0.0, 0.0, 244.761520386, -5783.16992188, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 244.741989136, -5783.16992188, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 244.731719971, -5783.16992188, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256565.73, 804.470092773, 28.4491996765, 244.752212524, 244.738967896, 244.728652954, 38.6831359863, 38.8439445496, 39.2147483826, 22886.5303031, 9509.10807292, 9509.10807292, 9509.10807292, 7578.84179688, 7578.84179688, 7578.84179688, -5749.89192708, -5749.89192708, -5749.89192708, 50.0, 50.0, 50.0, 0.795160055161, 0.795160055161, 0.795160055161, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256566.65, 815.660644531, 27.8533267975, 240.661987305, 240.665435791, 240.667633057, 39.6836929321, 39.7639160156, 39.6850547791, 22718.862488, 9532.20507812, 9532.20507812, 9532.20507812, 7586.2265625, 7586.2265625, 7586.2265625, -5778.14322917, -5778.14322917, -5778.14322917, 50.0, 50.0, 50.0, 0.793084442616, 0.793084442616, 0.793084442616, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256567.22, 794.978515625, 28.6459941864, 240.630981445, 240.614685059, 240.611236572, 39.458896637, 39.5901260376, 39.7013816833, 22772.9499369, 9539.85807292, 9539.85807292, 9539.85807292, 7615.78385417, 7615.78385417, 7615.78385417, -5745.17382812, -5745.17382812, -5745.17382812, 50.0, 50.0, 50.0, 0.792106568813, 0.792106568813, 0.792106568813, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256567.27, 798.773254395, 28.3493404388, 240.616638184, 240.60269165, 240.602142334, 39.4914169312, 39.7059707642, 39.7010383606, 22644.6949223, 9553.37044271, 9553.37044271, 9553.37044271, 7600.62239583, 7600.62239583, 7600.62239583, -5709.19010417, -5709.19010417, -5709.19010417, 50.0, 50.0, 50.0, 0.791171312332, 0.791171312332, 0.791171312332, 0.0, 0.0, 240.630981445, -5745.17382812, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 240.614685059, -5745.17382812, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 240.611236572, -5745.17382812, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256567.65, 815.080749512, 27.8083629608, 236.493911743, 236.509979248, 236.513671875, 36.5988121033, 36.4693260193, 36.7997970581, 22666.0613248, 8668.65299479, 8668.65299479, 8668.65299479, 7698.38346354, 7698.38346354, 7698.38346354, -4180.22526042, -4180.22526042, -4180.22526042, 50.0, 50.0, 50.0, 0.877287745476, 0.877287745476, 0.877287745476, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256568.67, 793.813903809, 28.608373642, 236.512176514, 236.497543335, 236.489578247, 36.333065033, 36.3980331421, 36.5803108215, 22709.7247623, 8593.20052083, 8593.20052083, 8593.20052083, 7550.69661458, 7550.69661458, 7550.69661458, -4163.08463542, -4163.08463542, -4163.08463542, 50.0, 50.0, 50.0, 0.876403510571, 0.876403510571, 0.876403510571, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256568.72, 796.908325195, 28.6837406158, 236.504699707, 236.493438721, 236.482971191, 36.3428649902, 36.4759063721, 36.6282272339, 22858.3116945, 8618.17057292, 8618.17057292, 8618.17057292, 7617.18098958, 7617.18098958, 7617.18098958, -4093.58170573, -4093.58170573, -4093.58170573, 50.0, 50.0, 50.0, 0.877013027668, 0.877013027668, 0.877013027668, 0.0, 0.0, 236.512176514, -4163.08463542, 236.525, -5728.63333333, -6250.0, -3561.96666667, 521.366666667, 2166.66666667, 236.497543335, -4163.08463542, 236.525, -5704.23333333, -6250.0, -3537.56666667, 545.766666667, 2166.66666667, 236.489578247, -4163.08463542, 236.525, -5690.96666667, -6250.0, -3524.3, 559.033333333, 2166.66666667
1524256568.77, 808.495605469, 28.2198638916, 236.498840332, 236.486297607, 236.480865479, 36.2729301453, 36.4350395203, 36.5836753845, 22815.6359433, 8556.02148438, 8556.02148438, 8556.02148438, 7647.77734375, 7647.77734375, 7647.77734375, -3917.94824219, -3917.94824219, -3917.94824219, 50.0, 50.0, 50.0, 0.894774377346, 0.894774377346, 0.894774377346, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256569.68, 800.86315918, 28.5471992493, 235.688308716, 235.688064575, 235.688064575, 34.6716918945, 34.7721443176, 34.8230705261, 22862.4001765, 8195.76627604, 8195.76627604, 8195.76627604, 7593.0, 7593.0, 7593.0, -3165.94433594, -3165.94433594, -3165.94433594, 50.0, 50.0, 50.0, 0.922703623772, 0.922703623772, 0.922703623772, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256570.21, 807.788146973, 28.2731628418, 235.635635376, 235.621002197, 235.619400024, 34.6564750671, 34.7069549561, 34.8541488647, 22838.725821, 8162.44466146, 8162.44466146, 8162.44466146, 7671.81510417, 7671.81510417, 7671.81510417, -3125.57226562, -3125.57226562, -3125.57226562, 50.0, 50.0, 50.0, 0.923947811127, 0.923947811127, 0.923947811127, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256570.25, 812.014831543, 27.9233913422, 235.635635376, 235.616943359, 235.617477417, 34.6640052795, 34.788444519, 35.0338134766, 22674.2079168, 8186.92317708, 8186.92317708, 8186.92317708, 7540.93684896, 7540.93684896, 7540.93684896, -3148.58951823, -3148.58951823, -3148.58951823, 50.0, 50.0, 50.0, 0.926921308041, 0.926921308041, 0.926921308041, 0.0, 0.0, 235.635635376, -3125.57226562, 235.6625, -4267.73333333, -6250.0, -2101.06666667, 1982.26666667, 2166.66666667, 235.621002197, -3125.57226562, 235.6625, -4243.33333333, -6250.0, -2076.66666667, 2006.66666667, 2166.66666667, 235.619400024, -3125.57226562, 235.6625, -4240.66666667, -6250.0, -2074.0, 2009.33333333, 2166.66666667
1524256570.67, 790.458496094, 28.6691913605, 234.773193359, 234.796875, 234.801849365, 33.6078071594, 33.6525917053, 33.7683448792, 22661.805887, 7816.07877604, 7816.07877604, 7816.07877604, 7607.87565104, 7607.87565104, 7607.87565104, -2010.26057943, -2010.26057943, -2010.26057943, 50.0, 50.0, 50.0, 0.964544951916, 0.964544951916, 0.964544951916, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256571.65, 818.09765625, 27.8912277222, 234.784622192, 234.763473511, 234.75920105, 33.2829017639, 33.3723449707, 33.4791526794, 22817.7480294, 7797.39908854, 7797.39908854, 7797.39908854, 7511.62369792, 7511.62369792, 7511.62369792, -2068.88769531, -2068.88769531, -2068.88769531, 50.0, 50.0, 50.0, 0.963665902615, 0.963665902615, 0.963665902615, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256571.69, 812.150817871, 27.9670906067, 234.784622192, 234.763473511, 234.75920105, 33.2829017639, 33.1325111389, 33.45677948, 22713.4955097, 7901.26367188, 7901.26367188, 7901.26367188, 7537.50976562, 7537.50976562, 7537.50976562, -2094.52148438, -2094.52148438, -2094.52148438, 50.0, 50.0, 50.0, 0.965019702911, 0.965019702911, 0.965019702911, 0.0, 0.0, 234.784622192, -2068.88769531, 234.8, -2849.36666667, -5016.03333333, -682.7, 2166.66666667, 2166.66666667, 234.763473511, -2068.88769531, 234.8, -2814.13333333, -4980.8, -647.466666667, 2166.66666667, 2166.66666667, 234.75920105, -2068.88769531, 234.8, -2807.0, -4973.66666667, -640.333333333, 2166.66666667, 2166.66666667
1524256571.74, 817.842041016, 27.9874343872, 234.775619507, 234.758728027, 234.755355835, 33.2817993164, 33.1325111389, 33.6122665405, 22889.300462, 7865.546875, 7865.546875, 7865.546875, 7604.24023438, 7604.24023438, 7604.24023438, -1840.95019531, -1840.95019531, -1840.95019531, 50.0, 50.0, 50.0, 0.973032832146, 0.973032832146, 0.973032832146, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256572.66, 808.857299805, 28.0507240295, 233.96723938, 233.962341309, 233.96244812, 32.6174583435, 32.568195343, 32.7180900574, 22689.0328961, 7484.40559896, 7484.40559896, 7484.40559896, 7523.14192708, 7523.14192708, 7523.14192708, -992.688557943, -992.688557943, -992.688557943, 50.0, 50.0, 50.0, 0.990099430084, 0.990099430084, 0.990099430084, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256573.2, 801.103393555, 28.5352745056, 233.903259277, 233.893249512, 233.893676758, 32.5788803101, 32.5894126892, 32.6992149353, 22859.7052425, 7639.09114583, 7639.09114583, 7639.09114583, 7567.0546875, 7567.0546875, 7567.0546875, -997.592122396, -997.592122396, -997.592122396, 50.0, 50.0, 50.0, 0.990212023258, 0.990212023258, 0.990212023258, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256573.23, 800.120788574, 28.4043521881, 233.903259277, 233.893249512, 233.893676758, 32.5788803101, 32.5894126892, 32.6992149353, 22726.9126717, 7707.90039062, 7707.90039062, 7707.90039062, 7626.58007812, 7626.58007812, 7626.58007812, -1092.48803711, -1092.48803711, -1092.48803711, 50.0, 50.0, 50.0, 0.991584718227, 0.991584718227, 0.991584718227, 0.0, 0.0, 233.903259277, -997.592122396, 233.9375, -1380.43333333, -3547.1, 500.0, 2166.66666667, 1880.43333333, 233.893249512, -997.592122396, 233.9375, -1363.73333333, -3530.4, 500.0, 2166.66666667, 1863.73333333, 233.893676758, -997.592122396, 233.9375, -1364.46666667, -3531.13333333, 500.0, 2166.66666667, 1864.46666667
1524256573.65, 804.920288086, 28.3858184814, 233.06729126, 233.086959839, 233.089126587, 32.699924469, 32.6984901428, 32.8037986755, 22848.3211896, 7624.35807292, 7624.35807292, 7624.35807292, 7674.47135417, 7674.47135417, 7674.47135417, -19.6687049866, -19.6687049866, -19.6687049866, 50.0, 50.0, 50.0, 0.999969959259, 0.999969959259, 0.999969959259, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256574.66, 802.209411621, 28.1334152222, 233.050811768, 233.035888672, 233.030731201, 32.3769073486, 32.4065895081, 32.6163787842, 22568.8904723, 7521.60742188, 7521.60742188, 7521.60742188, 7539.45182292, 7539.45182292, 7539.45182292, -16.3746439616, -16.3746439616, -16.3746439616, 50.0, 50.0, 50.0, 0.999992311001, 0.999992311001, 0.999992311001, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256574.7, 810.901916504, 28.1081962585, 233.043930054, 233.033676147, 233.030914307, 32.3826599121, 32.4405403137, 32.6230316162, 22792.9902155, 7544.50846354, 7544.50846354, 7544.50846354, 7561.60026042, 7561.60026042, 7561.60026042, 33.5470911662, 33.5470911662, 33.5470911662, 50.0, 50.0, 50.0, 0.999978542328, 0.999978542328, 0.999978542328, 0.0, 0.0, 233.050811768, -16.3746439616, 233.075, 0.0, -2126.36666667, 500.0, 2126.36666667, 500.0, 233.035888672, -16.3746439616, 233.075, 0.0, -2101.46666667, 500.0, 2101.46666667, 500.0, 233.030731201, -16.3746439616, 233.075, 0.0, -2092.9, 500.0, 2092.9, 500.0
1524256574.76, 815.502929688, 28.0031394958, 233.040267944, 233.029159546, 233.034973145, 32.3921890259, 32.4521217346, 32.6708679199, 22836.6422993, 7627.77669271, 7627.77669271, 7627.77669271, 7625.83984375, 7625.83984375, 7625.83984375, -5.17204030355, -5.17204030355, -5.17204030355, 50.0, 50.0, 50.0, 0.999961733818, 0.999961733818, 0.999961733818, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256575.65, 804.320068359, 28.3270397186, 231.569152832, 231.561248779, 231.558700562, 32.6593017578, 32.5528831482, 32.742023468, 22784.0065229, 7589.96940104, 7589.96940104, 7589.96940104, 7610.51953125, 7610.51953125, 7610.51953125, 22.6854858398, 22.6854858398, 22.6854858398, 50.0, 50.0, 50.0, 0.99999499321, 0.99999499321, 0.99999499321, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256576.2, 804.281311035, 28.4408588409, 231.503555298, 231.492172241, 231.494384766, 32.7375106812, 32.7530555725, 32.9132575989, 22874.4512356, 7727.765625, 7727.765625, 7727.765625, 7713.73958333, 7713.73958333, 7713.73958333, -51.1972757975, -51.1972757975, -51.1972757975, 50.0, 50.0, 50.0, 0.999993801117, 0.999993801117, 0.999993801117, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256576.23, 804.385986328, 28.2765865326, 231.497177124, 231.490249634, 231.498764038, 32.6360092163, 32.7530555725, 32.9132575989, 22745.289948, 7672.54817708, 7672.54817708, 7672.54817708, 7640.8359375, 7640.8359375, 7640.8359375, 7.79965273539, 7.79965273539, 7.79965273539, 50.0, 50.0, 50.0, 0.999985575676, 0.999985575676, 0.999985575676, 0.0, 0.0, 231.503555298, -51.1972757975, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0, 231.492172241, -51.1972757975, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0, 231.494384766, -51.1972757975, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0
1524256576.66, 808.384338379, 28.3737373352, 230.002197266, 230.017791748, 230.022476196, 33.244140625, 33.1471748352, 33.2132377625, 22936.8848831, 7581.64453125, 7581.64453125, 7581.64453125, 7641.22200521, 7641.22200521, 7641.22200521, 66.6170399984, 66.6170399984, 66.6170399984, 50.0, 50.0, 50.0, 0.999994456768, 0.999994456768, 0.999994456768, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256577.67, 800.692565918, 28.4059619904, 229.964126587, 229.957107544, 229.960357666, 32.8324127197, 32.9371528625, 33.3194656372, 22744.4425934, 7556.13736979, 7556.13736979, 7556.13736979, 7574.95638021, 7574.95638021, 7574.95638021, -25.5745061239, -25.5745061239, -25.5745061239, 50.0, 50.0, 50.0, 0.999995827675, 0.999995827675, 0.999995827675, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256577.7, 807.483947754, 28.0981807709, 229.958892822, 229.959091187, 229.965637207, 32.890625, 32.9525032043, 33.0854759216, 22688.8299336, 7473.43229167, 7473.43229167, 7473.43229167, 7542.84765625, 7542.84765625, 7542.84765625, -34.5475362142, -34.5475362142, -34.5475362142, 50.0, 50.0, 50.0, 0.999994516373, 0.999994516373, 0.999994516373, 0.0, 0.0, 229.964126587, -25.5745061239, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.957107544, -25.5745061239, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.960357666, -25.5745061239, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0
1524256577.75, 811.57019043, 27.9745311737, 229.959701538, 229.965560913, 229.96987915, 32.8654060364, 32.9648284912, 33.0067825317, 22703.2955918, 7648.83333333, 7648.83333333, 7648.83333333, 7614.02213542, 7614.02213542, 7614.02213542, -38.8297042847, -38.8297042847, -38.8297042847, 50.0, 50.0, 50.0, 0.999965429306, 0.999965429306, 0.999965429306, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256578.66, 799.98840332, 28.5608615875, 228.484832764, 228.474411011, 228.470840454, 33.1401863098, 33.1382369995, 33.4776229858, 22848.3580589, 7527.64713542, 7527.64713542, 7527.64713542, 7573.38346354, 7573.38346354, 7573.38346354, 0.134656747182, 0.134656747182, 0.134656747182, 50.0, 50.0, 50.0, 0.999958992004, 0.999958992004, 0.999958992004, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256579.21, 803.588623047, 28.3522987366, 228.420181274, 228.423629761, 228.428329468, 33.1947517395, 33.2456855774, 33.3930015564, 22783.5847019, 7617.07486979, 7617.07486979, 7617.07486979, 7543.28710938, 7543.28710938, 7543.28710938, -54.6586405436, -54.6586405436, -54.6586405436, 50.0, 50.0, 50.0, 0.999918520451, 0.999918520451, 0.999918520451, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256579.24, 802.829406738, 28.4226779938, 228.420700073, 228.423629761, 228.428329468, 33.1947517395, 33.5576057434, 33.4097442627, 22818.5617117, 7562.50130208, 7562.50130208, 7562.50130208, 7590.43945312, 7590.43945312, 7590.43945312, -52.5447336833, -52.5447336833, -52.5447336833, 50.0, 50.0, 50.0, 0.999998390675, 0.999998390675, 0.999998390675, 0.0, 0.0, 228.420181274, -54.6586405436, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0, 228.423629761, -54.6586405436, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0, 228.428329468, -54.6586405436, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0
1524256579.66, 806.424072266, 28.396730423, 226.940124512, 226.952438354, 226.95223999, 34.7000541687, 34.5624465942, 34.5207862854, 22899.8069867, 7804.47526042, 7804.47526042, 7804.47526042, 7645.32747396, 7645.32747396, 7645.32747396, 1872.23291016, 1872.23291016, 1872.23291016, 50.0, 50.0, 50.0, 0.972382009029, 0.972382009029, 0.972382009029, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256580.66, 800.030151367, 28.524274826, 226.89125061, 226.882034302, 226.890045166, 34.2149009705, 34.5749588013, 34.4670677185, 22820.2799067, 7769.73502604, 7769.73502604, 7769.73502604, 7597.36848958, 7597.36848958, 7597.36848958, 1820.87939453, 1820.87939453, 1820.87939453, 50.0, 50.0, 50.0, 0.972257256508, 0.972257256508, 0.972257256508, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256580.69, 799.912597656, 28.4276943207, 226.89125061, 226.882034302, 226.890045166, 34.3469314575, 34.3701629639, 34.4836654663, 22739.6708094, 7842.54101562, 7842.54101562, 7842.54101562, 7631.58138021, 7631.58138021, 7631.58138021, 1779.31575521, 1779.31575521, 1779.31575521, 50.0, 50.0, 50.0, 0.974061906338, 0.974061906338, 0.974061906338, 0.0, 0.0, 226.89125061, 1820.87939453, 226.925, 56.2333333333, -500.0, 2222.9, 556.233333333, 2166.66666667, 226.882034302, 1820.87939453, 226.925, 71.6, -500.0, 2238.26666667, 571.6, 2166.66666667, 226.890045166, 1820.87939453, 226.925, 58.2666666667, -500.0, 2224.93333333, 558.266666667, 2166.66666667
1524256580.73, 812.544921875, 28.0141887665, 226.889877319, 226.886779785, 226.893188477, 34.3469314575, 34.3701629639, 34.554851532, 22762.7868227, 7819.68033854, 7819.68033854, 7819.68033854, 7625.05078125, 7625.05078125, 7625.05078125, 1953.49365234, 1953.49365234, 1953.49365234, 50.0, 50.0, 50.0, 0.96425485611, 0.96425485611, 0.96425485611, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256581.65, 824.937866211, 27.5592060089, 226.087020874, 226.071670532, 226.069824219, 35.6762390137, 35.6667022705, 35.754650116, 22734.6325995, 8104.93489583, 8104.93489583, 8104.93489583, 7587.83138021, 7587.83138021, 7587.83138021, 2827.921875, 2827.921875, 2827.921875, 50.0, 50.0, 50.0, 0.930975139141, 0.930975139141, 0.930975139141, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256582.21, 796.278808594, 28.4665412903, 226.025726318, 226.028762817, 226.043838501, 35.9250640869, 35.9165649414, 36.0168037415, 22667.3035834, 8052.63802083, 8052.63802083, 8052.63802083, 7572.84830729, 7572.84830729, 7572.84830729, 2859.46679688, 2859.46679688, 2859.46679688, 50.0, 50.0, 50.0, 0.935145318508, 0.935145318508, 0.935145318508, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256582.27, 802.06237793, 28.3067493439, 226.024520874, 226.045318604, 226.052658081, 35.907787323, 35.9536094666, 36.0066375732, 22703.7786902, 8107.53710938, 8107.53710938, 8107.53710938, 7581.43294271, 7581.43294271, 7581.43294271, 2844.0530599, 2844.0530599, 2844.0530599, 50.0, 50.0, 50.0, 0.941299378872, 0.941299378872, 0.941299378872, 0.0, 0.0, 226.025726318, 2859.46679688, 226.0625, 1498.8, -500.0, 3665.46666667, 1998.8, 2166.66666667, 226.028762817, 2859.46679688, 226.0625, 1493.73333333, -500.0, 3660.4, 1993.73333333, 2166.66666667, 226.043838501, 2859.46679688, 226.0625, 1468.6, -500.0, 3635.26666667, 1968.6, 2166.66666667
1524256582.66, 805.345397949, 28.3874778748, 225.228424072, 225.236968994, 225.235870361, 37.9514160156, 37.9017448425, 38.0294036865, 22861.7246658, 8565.07486979, 8565.07486979, 8565.07486979, 7617.73828125, 7617.73828125, 7617.73828125, 3977.91503906, 3977.91503906, 3977.91503906, 50.0, 50.0, 50.0, 0.886259078979, 0.886259078979, 0.886259078979, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256583.67, 815.834594727, 27.7271327972, 225.16229248, 225.181716919, 225.189437866, 37.987827301, 37.8121910095, 37.9975471497, 22620.7541486, 8523.87825521, 8523.87825521, 8523.87825521, 7521.22395833, 7521.22395833, 7521.22395833, 3898.68457031, 3898.68457031, 3898.68457031, 50.0, 50.0, 50.0, 0.890577077866, 0.890577077866, 0.890577077866, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256583.7, 813.677185059, 27.9253349304, 225.170043945, 225.186462402, 225.200592041, 37.7113380432, 37.8624000549, 38.0531005859, 22722.207918, 8533.41927083, 8533.41927083, 8533.41927083, 7522.44596354, 7522.44596354, 7522.44596354, 3845.51595052, 3845.51595052, 3845.51595052, 50.0, 50.0, 50.0, 0.892338037491, 0.892338037491, 0.892338037491, 0.0, 0.0, 225.16229248, 3898.68457031, 225.2, 2937.83333333, 771.166666667, 5104.5, 2166.66666667, 2166.66666667, 225.181716919, 3898.68457031, 225.2, 2905.46666667, 738.8, 5072.13333333, 2166.66666667, 2166.66666667, 225.189437866, 3898.68457031, 225.2, 2892.6, 725.933333333, 5059.26666667, 2166.66666667, 2166.66666667
1524256583.76, 812.311096191, 28.1269321442, 225.177581787, 225.197158813, 225.206420898, 37.8936004639, 37.9980163574, 37.978729248, 22847.8190825, 8634.96809896, 8634.96809896, 8634.96809896, 7657.51302083, 7657.51302083, 7657.51302083, 4103.3531901, 4103.3531901, 4103.3531901, 50.0, 50.0, 50.0, 0.874070346355, 0.874070346355, 0.874070346355, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256584.65, 808.111633301, 28.2069702148, 224.347595215, 224.327987671, 224.326690674, 40.291431427, 40.2748908997, 40.3343734741, 22794.3807708, 9157.82747396, 9157.82747396, 9157.82747396, 7603.22135417, 7603.22135417, 7603.22135417, 4919.5406901, 4919.5406901, 4919.5406901, 50.0, 50.0, 50.0, 0.832215607166, 0.832215607166, 0.832215607166, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256585.2, 810.165771484, 28.1901054382, 224.313430786, 224.330169678, 224.346405029, 40.4820976257, 40.7363929749, 40.7632598877, 22838.6585206, 9082.328125, 9082.328125, 9082.328125, 7570.05403646, 7570.05403646, 7570.05403646, 4916.36816406, 4916.36816406, 4916.36816406, 50.0, 50.0, 50.0, 0.837210118771, 0.837210118771, 0.837210118771, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256585.24, 808.016052246, 28.2262783051, 224.318862915, 224.338989258, 224.346405029, 40.4820976257, 40.7363929749, 40.5903625488, 22807.2859656, 9034.09830729, 9034.09830729, 9034.09830729, 7663.51822917, 7663.51822917, 7663.51822917, 4999.90559896, 4999.90559896, 4999.90559896, 50.0, 50.0, 50.0, 0.836955666542, 0.836955666542, 0.836955666542, 0.0, 0.0, 224.313430786, 4916.36816406, 224.3375, 4352.6, 2185.93333333, 6250.0, 2166.66666667, 1897.4, 224.330169678, 4916.36816406, 224.3375, 4324.73333333, 2158.06666667, 6250.0, 2166.66666667, 1925.26666667, 224.346405029, 4916.36816406, 224.3375, 4297.66666667, 2131.0, 6250.0, 2166.66666667, 1952.33333333
1524256585.66, 796.663269043, 28.5159053802, 223.513061523, 223.514831543, 223.511474609, 42.5880050659, 42.5914993286, 42.6978645325, 22717.5743999, 9474.31835938, 9474.31835938, 9474.31835938, 7547.34049479, 7547.34049479, 7547.34049479, 5747.10807292, 5747.10807292, 5747.10807292, 50.0, 50.0, 50.0, 0.800018966198, 0.800018966198, 0.800018966198, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256586.69, 798.188598633, 28.4029998779, 223.455780029, 223.474990845, 223.483139038, 42.6230926514, 42.5798873901, 42.6817474365, 22670.9506695, 9596.96940104, 9596.96940104, 9596.96940104, 7735.01367188, 7735.01367188, 7735.01367188, 5739.45833333, 5739.45833333, 5739.45833333, 50.0, 50.0, 50.0, 0.798025369644, 0.798025369644, 0.798025369644, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256586.73, 805.285461426, 28.3452644348, 223.461105347, 223.482025146, 223.491546631, 42.5857315063, 42.6488647461, 42.8251342773, 22826.0293496, 9533.36067708, 9533.36067708, 9533.36067708, 7588.05013021, 7588.05013021, 7588.05013021, 5727.77473958, 5727.77473958, 5727.77473958, 50.0, 50.0, 50.0, 0.798043549061, 0.798043549061, 0.798043549061, 0.0, 0.0, 223.455780029, 5739.45833333, 223.475, 5750.0, 3615.36666667, 6250.0, 2134.63333333, 500.0, 223.474990845, 5739.45833333, 223.475, 5750.0, 3583.33333333, 6250.0, 2166.66666667, 500.0, 223.483139038, 5739.45833333, 223.475, 5736.43333333, 3569.76666667, 6250.0, 2166.66666667, 513.566666667
1524256586.81, 812.463684082, 27.9044780731, 223.469406128, 223.48878479, 222.132171631, 42.6208763123, 42.6261138916, 42.8759422302, 22671.3750577, 9480.26041667, 9480.26041667, 9480.26041667, 7549.72070312, 7549.72070312, 7549.72070312, 5661.9765625, 5661.9765625, 5661.9765625, 50.0, 50.0, 50.0, 0.802936077118, 0.802936077118, 0.802936077118, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256587.67, 795.333740234, 28.2563667297, 219.353164673, 219.336273193, 219.3334198, 43.3234901428, 43.3444099426, 43.312171936, 22473.2418366, 9539.15039062, 9539.15039062, 9539.15039062, 7495.22265625, 7495.22265625, 7495.22265625, 5615.92773438, 5615.92773438, 5615.92773438, 50.0, 50.0, 50.0, 0.79681289196, 0.79681289196, 0.79681289196, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256588.22, 807.986450195, 28.2669830322, 219.350921631, 219.367980957, 219.374923706, 43.4729995728, 43.5398902893, 43.4843330383, 22839.3392779, 9487.35481771, 9487.35481771, 9487.35481771, 7656.99674479, 7656.99674479, 7656.99674479, 5792.62109375, 5792.62109375, 5792.62109375, 50.0, 50.0, 50.0, 0.798933148384, 0.798933148384, 0.798933148384, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256588.27, 807.092712402, 28.068069458, 219.360031128, 219.376617432, 219.37890625, 43.4596786499, 43.498878479, 43.4912567139, 22653.5343108, 9450.78190104, 9450.78190104, 9450.78190104, 7554.13216146, 7554.13216146, 7554.13216146, 5736.95703125, 5736.95703125, 5736.95703125, 50.0, 50.0, 50.0, 0.803306877613, 0.803306877613, 0.803306877613, 0.0, 0.0, 219.350921631, 5792.62109375, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 219.367980957, 5792.62109375, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 219.374923706, 5792.62109375, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256588.67, 806.016296387, 28.1744670868, 215.274612427, 215.271453857, 215.265716553, 44.2232589722, 44.2134780884, 44.2761383057, 22709.079614, 9474.8515625, 9474.8515625, 9474.8515625, 7517.82226562, 7517.82226562, 7517.82226562, 5728.19335938, 5728.19335938, 5728.19335938, 50.0, 50.0, 50.0, 0.799350082874, 0.799350082874, 0.799350082874, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256589.66, 792.565795898, 28.6607456207, 215.232345581, 215.249099731, 215.255767822, 44.1764564514, 44.2497062683, 44.2922592163, 22715.5266639, 9450.81510417, 9450.81510417, 9450.81510417, 7596.92057292, 7596.92057292, 7596.92057292, 5754.14453125, 5754.14453125, 5754.14453125, 50.0, 50.0, 50.0, 0.801482737064, 0.801482737064, 0.801482737064, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256589.7, 800.711486816, 28.3727474213, 215.23526001, 215.252426147, 215.262069702, 44.2011032104, 44.2288818359, 44.2518920898, 22718.3847727, 9494.47526042, 9494.47526042, 9494.47526042, 7482.3046875, 7482.3046875, 7482.3046875, 5729.49283854, 5729.49283854, 5729.49283854, 50.0, 50.0, 50.0, 0.798664391041, 0.798664391041, 0.798664391041, 0.0, 0.0, 215.232345581, 5754.14453125, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 215.249099731, 5754.14453125, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 215.255767822, 5754.14453125, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256589.75, 810.454406738, 28.2386417389, 215.245666504, 215.257644653, 215.262756348, 44.2359237671, 44.2061882019, 44.2299690247, 22886.1316376, 9486.99934896, 9486.99934896, 9486.99934896, 7623.9765625, 7623.9765625, 7623.9765625, 5704.14322917, 5704.14322917, 5704.14322917, 50.0, 50.0, 50.0, 0.800428330898, 0.800428330898, 0.800428330898, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256590.66, 795.611999512, 28.6819000244, 211.105560303, 211.095306396, 211.094009399, 45.1595687866, 45.0507545471, 45.0638618469, 22819.6638282, 9467.88671875, 9467.88671875, 9467.88671875, 7619.21289062, 7619.21289062, 7619.21289062, 5784.04036458, 5784.04036458, 5784.04036458, 50.0, 50.0, 50.0, 0.790667593479, 0.790667593479, 0.790667593479, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256591.2, 806.104431152, 28.2014083862, 211.12272644, 211.136047363, 211.143066406, 45.1444396973, 45.1503257751, 45.150844574, 22733.2802649, 9513.54296875, 9513.54296875, 9513.54296875, 7567.97265625, 7567.97265625, 7567.97265625, 5701.38867188, 5701.38867188, 5701.38867188, 50.0, 50.0, 50.0, 0.794554829597, 0.794554829597, 0.794554829597, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256591.26, 813.761291504, 28.0481033325, 211.129272461, 211.139907837, 211.143066406, 44.976688385, 45.1831359863, 44.8893699646, 22824.4607921, 9503.61328125, 9503.61328125, 9503.61328125, 7556.64453125, 7556.64453125, 7556.64453125, 5767.61458333, 5767.61458333, 5767.61458333, 50.0, 50.0, 50.0, 0.794622659683, 0.794622659683, 0.794622659683, 0.0, 0.0, 211.12272644, 5701.38867188, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 211.136047363, 5701.38867188, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 211.143066406, 5701.38867188, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0
