TIME, DC_V, DC_I, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, DC_P, AC_S_1, AC_S_2, AC_S_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_PF_1, AC_PF_2, AC_PF_3, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1, V_ACT_2, Q_ACT_2, V_TARGET_2, Q_TARGET_2, Q_MIN_2, Q_MAX_2, Q_MIN_ERROR_2, Q_MAX_ERROR_2, V_ACT_3, Q_ACT_3, V_TARGET_3, Q_TARGET_3, Q_MIN_3, Q_MAX_3, Q_MIN_ERROR_3, Q_MAX_ERROR_3
1524256592.62, 792.73449707, 28.7261123657, 211.115905762, 211.137115479, 211.142837524, 45.0756607056, 45.0959281921, 45.1126213074, 22772.180239, 9543.44921875, 9543.44921875, 9543.44921875, 7660.45247396, 7660.45247396, 7660.45247396, 5751.43684896, 5751.43684896, 5751.43684896, 50.0, 50.0, 50.0, 0.798620820045, 0.798620820045, 0.798620820045, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256593.17, 798.387634277, 28.4190921783, 211.14390564, 211.141784668, 211.139343262, 45.0188713074, 45.2602462769, 45.0596046448, 22689.4517726, 9449.8125, 9449.8125, 9449.8125, 7501.93489583, 7501.93489583, 7501.93489583, 5756.57226562, 5756.57226562, 5756.57226562, 50.0, 50.0, 50.0, 0.802034378052, 0.802034378052, 0.802034378052, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256593.21, 797.766357422, 28.4347667694, 211.144668579, 211.138290405, 211.132919312, 45.0099716187, 44.9986839294, 45.0185585022, 22684.3003098, 9422.29622396, 9422.29622396, 9422.29622396, 7500.53125, 7500.53125, 7500.53125, 5789.38085938, 5789.38085938, 5789.38085938, 50.0, 50.0, 50.0, 0.801432788372, 0.801432788372, 0.801432788372, 0.0, 0.0, 211.14390564, 5756.57226562, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 211.141784668, 5756.57226562, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 211.139343262, 5756.57226562, 211.11875, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256593.62, 818.8828125, 28.1618671417, 215.225631714, 215.212219238, 215.212509155, 44.1437759399, 44.1865005493, 44.173915863, 23061.2689703, 9596.56901042, 9596.56901042, 9596.56901042, 7623.23502604, 7623.23502604, 7623.23502604, 5696.52864583, 5696.52864583, 5696.52864583, 50.0, 50.0, 50.0, 0.791413426399, 0.791413426399, 0.791413426399, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256594.6, 818.426025391, 27.90691185, 215.273452759, 215.264541626, 215.261611938, 44.1788482666, 44.0870323181, 44.1850814819, 22839.7429463, 9497.75, 9497.75, 9497.75, 7532.35286458, 7532.35286458, 7532.35286458, 5815.96223958, 5815.96223958, 5815.96223958, 50.0, 50.0, 50.0, 0.792078137398, 0.792078137398, 0.792078137398, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256594.63, 814.249450684, 28.0188903809, 215.272720337, 215.264541626, 215.261611938, 44.1788482666, 44.0870323181, 44.1850814819, 22814.3661014, 9540.07617188, 9540.07617188, 9540.07617188, 7586.88802083, 7586.88802083, 7586.88802083, 5778.33854167, 5778.33854167, 5778.33854167, 50.0, 50.0, 50.0, 0.793838381767, 0.793838381767, 0.793838381767, 0.0, 0.0, 215.273452759, 5815.96223958, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 215.264541626, 5815.96223958, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 215.261611938, 5815.96223958, 215.2375, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256594.68, 811.641662598, 28.1683940887, 215.272903442, 215.260360718, 215.25567627, 44.1136550903, 44.1713180542, 44.1882019043, 22862.6422109, 9561.94075521, 9561.94075521, 9561.94075521, 7538.73958333, 7538.73958333, 7538.73958333, 5811.06966146, 5811.06966146, 5811.06966146, 50.0, 50.0, 50.0, 0.785408914089, 0.785408914089, 0.785408914089, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256595.6, 797.975097656, 28.6306419373, 219.356109619, 219.376358032, 219.385253906, 43.532081604, 43.409198761, 43.4609260559, 22846.5392958, 9508.69596354, 9508.69596354, 9508.69596354, 7570.77669271, 7570.77669271, 7570.77669271, 5771.52213542, 5771.52213542, 5771.52213542, 50.0, 50.0, 50.0, 0.796290814877, 0.796290814877, 0.796290814877, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256596.13, 809.442871094, 28.1949977875, 219.382614136, 219.381286621, 219.375076294, 43.5871200562, 43.3677940369, 43.3322982788, 22822.2399596, 9552.24023438, 9552.24023438, 9552.24023438, 7590.55273438, 7590.55273438, 7590.55273438, 5719.42447917, 5719.42447917, 5719.42447917, 50.0, 50.0, 50.0, 0.789699137211, 0.789699137211, 0.789699137211, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256596.17, 812.627563477, 27.9872131348, 219.382705688, 219.372512817, 219.371841431, 43.3371200562, 43.3112754822, 43.3322982788, 22743.1808182, 9544.36067708, 9544.36067708, 9544.36067708, 7510.36848958, 7510.36848958, 7510.36848958, 5677.61328125, 5677.61328125, 5677.61328125, 50.0, 50.0, 50.0, 0.795885384083, 0.795885384083, 0.795885384083, 0.0, 0.0, 219.382614136, 5719.42447917, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 219.381286621, 5719.42447917, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0, 219.375076294, 5719.42447917, 219.35625, 5750.0, 5250.0, 6250.0, 500.0, 500.0
1524256596.6, 798.555786133, 28.5939941406, 223.452178955, 223.447509766, 223.4480896, 42.5801582336, 42.7996063232, 42.6443061829, 22833.8994696, 9585.46223958, 9585.46223958, 9585.46223958, 7635.97070312, 7635.97070312, 7635.97070312, 5707.6796875, 5707.6796875, 5707.6796875, 50.0, 50.0, 50.0, 0.791844666004, 0.791844666004, 0.791844666004, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256597.61, 799.081787109, 28.4233341217, 223.516647339, 223.505020142, 223.496047974, 42.675201416, 42.6542510986, 42.8843574524, 22712.5686256, 9493.96875, 9493.96875, 9493.96875, 7469.73958333, 7469.73958333, 7469.73958333, 5712.01888021, 5712.01888021, 5712.01888021, 50.0, 50.0, 50.0, 0.793981730938, 0.793981730938, 0.793981730938, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256597.64, 793.589477539, 28.5390739441, 223.514068604, 223.505020142, 223.488006592, 42.5357666016, 42.6541519165, 42.5313110352, 22648.3087807, 9495.53385417, 9495.53385417, 9495.53385417, 7471.71744792, 7471.71744792, 7471.71744792, 5700.328125, 5700.328125, 5700.328125, 50.0, 50.0, 50.0, 0.799831271172, 0.799831271172, 0.799831271172, 0.0, 0.0, 223.516647339, 5712.01888021, 223.475, 5680.6, 3513.93333333, 6250.0, 2166.66666667, 569.4, 223.505020142, 5712.01888021, 223.475, 5699.96666667, 3533.3, 6250.0, 2166.66666667, 550.033333333, 223.496047974, 5712.01888021, 223.475, 5714.93333333, 3548.26666667, 6250.0, 2166.66666667, 535.066666667
1524256597.69, 804.587524414, 28.1839580536, 223.510681152, 223.499145508, 223.488006592, 42.4840507507, 42.3237915039, 42.3567504883, 22676.4610385, 9513.42838542, 9513.42838542, 9513.42838542, 7563.18619792, 7563.18619792, 7563.18619792, 5773.13867188, 5773.13867188, 5773.13867188, 50.0, 50.0, 50.0, 0.795122563839, 0.795122563839, 0.795122563839, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256598.59, 811.837890625, 27.8976593018, 224.339904785, 224.353805542, 224.367141724, 40.3009567261, 40.2813987732, 40.2084121704, 22648.3768809, 9079.29557292, 9079.29557292, 9079.29557292, 7645.50065104, 7645.50065104, 7645.50065104, 4922.58658854, 4922.58658854, 4922.58658854, 50.0, 50.0, 50.0, 0.840376377106, 0.840376377106, 0.840376377106, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256599.13, 803.796081543, 28.2182693481, 224.367080688, 224.363952637, 224.35748291, 40.2495574951, 40.2841682434, 40.4891624451, 22681.73433, 9052.6171875, 9052.6171875, 9052.6171875, 7550.82552083, 7550.82552083, 7550.82552083, 4916.31445312, 4916.31445312, 4916.31445312, 50.0, 50.0, 50.0, 0.83501803875, 0.83501803875, 0.83501803875, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256599.19, 814.603027344, 27.8556213379, 224.369033813, 224.353500366, 224.351593018, 40.2741279602, 40.2188568115, 40.0361595154, 22691.2734704, 9027.47460938, 9027.47460938, 9027.47460938, 7507.70247396, 7507.70247396, 7507.70247396, 4880.42154948, 4880.42154948, 4880.42154948, 50.0, 50.0, 50.0, 0.839897036552, 0.839897036552, 0.839897036552, 0.0, 0.0, 224.367080688, 4916.31445312, 224.3375, 4263.2, 2096.53333333, 6250.0, 2166.66666667, 1986.8, 224.363952637, 4916.31445312, 224.3375, 4268.4, 2101.73333333, 6250.0, 2166.66666667, 1981.6, 224.35748291, 4916.31445312, 224.3375, 4279.2, 2112.53333333, 6250.0, 2166.66666667, 1970.8
1524256599.59, 798.346374512, 28.4676322937, 225.170211792, 225.167602539, 225.166137695, 37.8773460388, 37.8543930054, 37.9259185791, 22727.0310326, 8582.61458333, 8582.61458333, 8582.61458333, 7662.03971354, 7662.03971354, 7662.03971354, 3958.17154948, 3958.17154948, 3958.17154948, 50.0, 50.0, 50.0, 0.891803920269, 0.891803920269, 0.891803920269, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256600.59, 797.239074707, 28.5279197693, 225.240814209, 225.226867676, 225.213729858, 37.7427482605, 37.760635376, 37.7695236206, 22743.5723602, 8508.95507812, 8508.95507812, 8508.95507812, 7645.69010417, 7645.69010417, 7645.69010417, 3903.87923177, 3903.87923177, 3903.87923177, 50.0, 50.0, 50.0, 0.887544035912, 0.887544035912, 0.887544035912, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256600.62, 790.149902344, 28.7162570953, 225.241531372, 225.226867676, 225.213729858, 37.7427482605, 37.760635376, 37.7695236206, 22690.1477396, 8477.30794271, 8477.30794271, 8477.30794271, 7462.30273438, 7462.30273438, 7462.30273438, 3824.78645833, 3824.78645833, 3824.78645833, 50.0, 50.0, 50.0, 0.891890764236, 0.891890764236, 0.891890764236, 0.0, 0.0, 225.240814209, 3903.87923177, 225.2, 2806.96666667, 640.3, 4973.63333333, 2166.66666667, 2166.66666667, 225.226867676, 3903.87923177, 225.2, 2830.23333333, 663.566666667, 4996.9, 2166.66666667, 2166.66666667, 225.213729858, 3903.87923177, 225.2, 2852.13333333, 685.466666667, 5018.8, 2166.66666667, 2166.66666667
1524256600.67, 797.816223145, 28.374162674, 225.233337402, 225.221588135, 225.211090088, 37.6892471313, 37.6749191284, 37.7571907043, 22637.3672994, 8472.64192708, 8472.64192708, 8472.64192708, 7581.14388021, 7581.14388021, 7581.14388021, 3770.61197917, 3770.61197917, 3770.61197917, 50.0, 50.0, 50.0, 0.89764124155, 0.89764124155, 0.89764124155, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256601.59, 815.014892578, 27.9450435638, 226.067672729, 226.082000732, 226.09375, 35.79139328, 35.7172203064, 35.950302124, 22775.6266783, 8051.46354167, 8051.46354167, 8051.46354167, 7559.703125, 7559.703125, 7559.703125, 2845.80436198, 2845.80436198, 2845.80436198, 50.0, 50.0, 50.0, 0.936495900154, 0.936495900154, 0.936495900154, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256602.14, 806.472717285, 28.3623561859, 226.091644287, 226.084838867, 226.07611084, 35.6378135681, 35.5941238403, 35.688785553, 22873.4664619, 8040.66536458, 8040.66536458, 8040.66536458, 7595.99023438, 7595.99023438, 7595.99023438, 2856.50813802, 2856.50813802, 2856.50813802, 50.0, 50.0, 50.0, 0.935106396675, 0.935106396675, 0.935106396675, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256602.18, 803.21862793, 28.4206485748, 226.088989258, 226.074874878, 226.070495605, 35.6467208862, 35.6791992188, 35.7332115173, 22827.9943531, 8037.38346354, 8037.38346354, 8037.38346354, 7587.96354167, 7587.96354167, 7587.96354167, 2860.4296875, 2860.4296875, 2860.4296875, 50.0, 50.0, 50.0, 0.938636183739, 0.938636183739, 0.938636183739, 0.0, 0.0, 226.091644287, 2856.50813802, 226.0625, 1388.93333333, -500.0, 3555.6, 1888.93333333, 2166.66666667, 226.084838867, 2856.50813802, 226.0625, 1400.26666667, -500.0, 3566.93333333, 1900.26666667, 2166.66666667, 226.07611084, 2856.50813802, 226.0625, 1414.8, -500.0, 3581.46666667, 1914.8, 2166.66666667
1524256602.6, 809.438903809, 28.1595916748, 226.889404297, 226.881484985, 226.886962891, 34.2874526978, 34.3346824646, 34.4364433289, 22793.469017, 7690.47526042, 7690.47526042, 7690.47526042, 7595.73046875, 7595.73046875, 7595.73046875, 1689.1031901, 1689.1031901, 1689.1031901, 50.0, 50.0, 50.0, 0.975927829742, 0.975927829742, 0.975927829742, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256603.6, 802.60333252, 28.3745632172, 226.963104248, 226.942230225, 226.930770874, 34.0906295776, 34.0105438232, 34.2475013733, 22773.5189969, 7744.05338542, 7744.05338542, 7744.05338542, 7574.9765625, 7574.9765625, 7574.9765625, 1822.91015625, 1822.91015625, 1822.91015625, 50.0, 50.0, 50.0, 0.972718119621, 0.972718119621, 0.972718119621, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256603.62, 803.817321777, 28.2427959442, 226.95791626, 226.942230225, 226.930770874, 34.0906295776, 34.0105438232, 34.2475013733, 22702.0485954, 7742.25, 7742.25, 7742.25, 7497.56445312, 7497.56445312, 7497.56445312, 1776.76009115, 1776.76009115, 1776.76009115, 50.0, 50.0, 50.0, 0.973247647285, 0.973247647285, 0.973247647285, 0.0, 0.0, 226.963104248, 1822.91015625, 226.925, 0.0, -500.0, 2103.16666667, 500.0, 2103.16666667, 226.942230225, 1822.91015625, 226.925, 0.0, -500.0, 2137.93333333, 500.0, 2137.93333333, 226.930770874, 1822.91015625, 226.925, 0.0, -500.0, 2157.03333333, 500.0, 2157.03333333
1524256603.67, 809.441040039, 28.1186695099, 226.945785522, 226.93611145, 226.923217773, 33.9620323181, 34.0582771301, 33.9794578552, 22760.4050926, 7748.24023438, 7748.24023438, 7748.24023438, 7599.47981771, 7599.47981771, 7599.47981771, 1552.14029948, 1552.14029948, 1552.14029948, 50.0, 50.0, 50.0, 0.982115447521, 0.982115447521, 0.982115447521, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256604.6, 803.559020996, 28.499994278, 228.473434448, 228.486114502, 228.493728638, 33.266368866, 33.2642288208, 33.4259414673, 22901.4275004, 7571.58789062, 7571.58789062, 7571.58789062, 7606.76171875, 7606.76171875, 7606.76171875, -1.25686637561, -1.25686637561, -1.25686637561, 50.0, 50.0, 50.0, 0.999998688698, 0.999998688698, 0.999998688698, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256605.15, 815.647399902, 27.8145236969, 228.480697632, 228.468109131, 228.459274292, 33.0714073181, 32.9763298035, 33.1487579346, 22686.8439329, 7524.30598958, 7524.30598958, 7524.30598958, 7572.85677083, 7572.85677083, 7572.85677083, -48.1683603923, -48.1683603923, -48.1683603923, 50.0, 50.0, 50.0, 0.999932169914, 0.999932169914, 0.999932169914, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256605.19, 817.155151367, 27.6928882599, 228.47668457, 228.458572388, 228.452056885, 33.0352172852, 32.861289978, 33.1487579346, 22629.3862978, 7556.09895833, 7556.09895833, 7556.09895833, 7475.07096354, 7475.07096354, 7475.07096354, -61.5470784505, -61.5470784505, -61.5470784505, 50.0, 50.0, 50.0, 0.999981880188, 0.999981880188, 0.999981880188, 0.0, 0.0, 228.480697632, -48.1683603923, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0, 228.468109131, -48.1683603923, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0, 228.459274292, -48.1683603923, 228.4625, 0.0, -500.0, 500.0, 500.0, 500.0
1524256605.59, 816.867370605, 27.7774372101, 229.958145142, 229.959381104, 229.970779419, 33.0247764587, 32.9792060852, 33.1723518372, 22690.482096, 7672.44791667, 7672.44791667, 7672.44791667, 7667.10416667, 7667.10416667, 7667.10416667, 8.08923021952, 8.08923021952, 8.08923021952, 50.0, 50.0, 50.0, 0.999980509281, 0.999980509281, 0.999980509281, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256606.61, 817.08380127, 27.7147026062, 230.027770996, 230.009750366, 229.994720459, 32.7777748108, 32.792350769, 32.9257736206, 22645.2345565, 7505.69140625, 7505.69140625, 7505.69140625, 7499.0234375, 7499.0234375, 7499.0234375, -12.5428924561, -12.5428924561, -12.5428924561, 50.0, 50.0, 50.0, 0.999999940395, 0.999999940395, 0.999999940395, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256606.65, 812.662597656, 28.1785182953, 230.021316528, 230.001434326, 229.987106323, 32.7725639343, 32.7415657043, 32.9691925049, 22899.627876, 7587.74348958, 7587.74348958, 7587.74348958, 7609.296875, 7609.296875, 7609.296875, 45.7249654134, 45.7249654134, 45.7249654134, 50.0, 50.0, 50.0, 0.999999940395, 0.999999940395, 0.999999940395, 0.0, 0.0, 230.027770996, -12.5428924561, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 230.009750366, -12.5428924561, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.994720459, -12.5428924561, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0
1524256606.71, 806.396362305, 28.1569766998, 230.015960693, 229.993850708, 229.977020264, 32.7529563904, 32.7595252991, 32.926158905, 22705.6835842, 7596.72330729, 7596.72330729, 7596.72330729, 7542.29752604, 7542.29752604, 7542.29752604, -32.1693318685, -32.1693318685, -32.1693318685, 50.0, 50.0, 50.0, 0.999999761581, 0.999999761581, 0.999999761581, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256607.59, 820.904602051, 27.7625007629, 231.553329468, 231.56401062, 231.570846558, 32.7678718567, 32.7564048767, 32.8604660034, 22790.3646407, 7603.16210938, 7603.16210938, 7603.16210938, 7621.31705729, 7621.31705729, 7621.31705729, -0.608208974202, -0.608208974202, -0.608208974202, 50.0, 50.0, 50.0, 0.999990582466, 0.999990582466, 0.999990582466, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256608.13, 805.150390625, 28.2450447083, 231.555679321, 231.533279419, 231.5234375, 32.8097915649, 32.6047363281, 32.6729431152, 22741.5087801, 7596.71679688, 7596.71679688, 7596.71679688, 7593.75520833, 7593.75520833, 7593.75520833, -24.7107874552, -24.7107874552, -24.7107874552, 50.0, 50.0, 50.0, 0.999999940395, 0.999999940395, 0.999999940395, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256608.18, 800.348144531, 28.5971717834, 231.543762207, 231.521591187, 231.515808105, 32.6046447754, 32.5929603577, 32.7540550232, 22887.6933757, 7604.71549479, 7604.71549479, 7604.71549479, 7593.93098958, 7593.93098958, 7593.93098958, -24.2832565308, -24.2832565308, -24.2832565308, 50.0, 50.0, 50.0, 0.999994337559, 0.999994337559, 0.999994337559, 0.0, 0.0, 231.555679321, -24.7107874552, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0, 231.533279419, -24.7107874552, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0, 231.5234375, -24.7107874552, 231.5375, 0.0, -500.0, 500.0, 500.0, 500.0
1524256608.6, 798.122436523, 28.6731109619, 233.027664185, 233.040405273, 233.048431396, 32.895111084, 32.6517372131, 32.7134056091, 22884.6531836, 7587.44335938, 7587.44335938, 7587.44335938, 7651.41015625, 7651.41015625, 7651.41015625, -86.8276875814, -86.8276875814, -86.8276875814, 50.0, 50.0, 50.0, 0.999954342842, 0.999954342842, 0.999954342842, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256609.61, 815.162963867, 27.8344612122, 233.095657349, 233.078475952, 233.059921265, 32.5478591919, 32.4195137024, 32.5570755005, 22689.6218993, 7573.15364583, 7573.15364583, 7573.15364583, 7486.61588542, 7486.61588542, 7486.61588542, -94.0982971191, -94.0982971191, -94.0982971191, 50.0, 50.0, 50.0, 0.999963223934, 0.999963223934, 0.999963223934, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256609.64, 813.561706543, 28.0823917389, 233.093994141, 233.078475952, 233.059921265, 32.2409858704, 32.2981300354, 32.4764709473, 22846.7585469, 7495.50585938, 7495.50585938, 7495.50585938, 7507.78450521, 7507.78450521, 7507.78450521, -83.2091674805, -83.2091674805, -83.2091674805, 50.0, 50.0, 50.0, 0.999896168709, 0.999896168709, 0.999896168709, 0.0, 0.0, 233.095657349, -94.0982971191, 233.075, -34.4333333333, -2201.1, 500.0, 2166.66666667, 534.433333333, 233.078475952, -94.0982971191, 233.075, -5.8, -2172.46666667, 500.0, 2166.66666667, 505.8, 233.059921265, -94.0982971191, 233.075, 0.0, -2141.53333333, 500.0, 2141.53333333, 500.0
1524256609.69, 803.653991699, 28.2406578064, 233.087341309, 233.063827515, 233.052215576, 32.2409858704, 32.2981300354, 32.4764709473, 22695.7173743, 7516.35742188, 7516.35742188, 7516.35742188, 7515.94205729, 7515.94205729, 7515.94205729, -331.395589193, -331.395589193, -331.395589193, 50.0, 50.0, 50.0, 0.998940229416, 0.998940229416, 0.998940229416, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256610.63, 808.801147461, 28.0990772247, 233.954360962, 233.965621948, 233.973098755, 32.8286323547, 32.5520172119, 32.8505935669, 22726.565902, 7634.47460938, 7634.47460938, 7634.47460938, 7619.35611979, 7619.35611979, 7619.35611979, -1087.52791341, -1087.52791341, -1087.52791341, 50.0, 50.0, 50.0, 0.988508164883, 0.988508164883, 0.988508164883, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256611.18, 789.568664551, 28.8013114929, 233.93611145, 233.915283203, 233.911331177, 32.596321106, 32.6405563354, 32.8143501282, 22740.6130528, 7644.74153646, 7644.74153646, 7644.74153646, 7646.40039062, 7646.40039062, 7646.40039062, -1086.95279948, -1086.95279948, -1086.95279948, 50.0, 50.0, 50.0, 0.989938139915, 0.989938139915, 0.989938139915, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256611.22, 790.564575195, 28.7911949158, 233.926696777, 233.906982422, 233.898483276, 32.6093177795, 32.6532974243, 33.0335388184, 22761.298778, 7559.02408854, 7559.02408854, 7559.02408854, 7558.27213542, 7558.27213542, 7558.27213542, -1186.83032227, -1186.83032227, -1186.83032227, 50.0, 50.0, 50.0, 0.988414824009, 0.988414824009, 0.988414824009, 0.0, 0.0, 233.93611145, -1086.95279948, 233.9375, -1435.2, -3601.86666667, 500.0, 2166.66666667, 1935.2, 233.915283203, -1086.95279948, 233.9375, -1400.46666667, -3567.13333333, 500.0, 2166.66666667, 1900.46666667, 233.911331177, -1086.95279948, 233.9375, -1393.9, -3560.56666667, 500.0, 2166.66666667, 1893.9
1524256611.61, 798.110717773, 28.4914112091, 234.754684448, 234.768920898, 234.777023315, 33.6216239929, 33.7068901062, 33.9524421692, 22739.3006505, 7965.81901042, 7965.81901042, 7965.81901042, 7601.69986979, 7601.69986979, 7601.69986979, -2111.84228516, -2111.84228516, -2111.84228516, 50.0, 50.0, 50.0, 0.960557103157, 0.960557103157, 0.960557103157, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256612.62, 792.893859863, 28.6475658417, 234.815917969, 234.789581299, 234.774154663, 33.4128646851, 33.4796867371, 33.6724014282, 22714.4790559, 7820.74479167, 7820.74479167, 7820.74479167, 7557.63346354, 7557.63346354, 7557.63346354, -2209.75179036, -2209.75179036, -2209.75179036, 50.0, 50.0, 50.0, 0.958672404289, 0.958672404289, 0.958672404289, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256612.67, 804.190185547, 28.2399578094, 234.800613403, 234.780838013, 234.76776123, 33.4444923401, 33.4157218933, 33.602684021, 22710.2969106, 7908.49414062, 7908.49414062, 7908.49414062, 7500.72721354, 7500.72721354, 7500.72721354, -2271.77783203, -2271.77783203, -2271.77783203, 50.0, 50.0, 50.0, 0.961579561234, 0.961579561234, 0.961579561234, 0.0, 0.0, 234.815917969, -2209.75179036, 234.8, -2901.53333333, -5068.2, -734.866666667, 2166.66666667, 2166.66666667, 234.789581299, -2209.75179036, 234.8, -2857.63333333, -5024.3, -690.966666667, 2166.66666667, 2166.66666667, 234.774154663, -2209.75179036, 234.8, -2831.93333333, -4998.6, -665.266666667, 2166.66666667, 2166.66666667
1524256612.73, 804.530273438, 28.2150859833, 234.790893555, 234.775238037, 234.763565063, 33.4187889099, 33.4363555908, 33.6848487854, 22699.8908412, 8000.94856771, 8000.94856771, 8000.94856771, 7559.18945312, 7559.18945312, 7559.18945312, -2493.53190104, -2493.53190104, -2493.53190104, 50.0, 50.0, 50.0, 0.950464367867, 0.950464367867, 0.950464367867, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256613.61, 805.947814941, 28.2847290039, 235.678649902, 235.685882568, 235.693115234, 34.958530426, 34.9835090637, 35.1162757874, 22796.0155369, 8199.0234375, 8199.0234375, 8199.0234375, 7532.984375, 7532.984375, 7532.984375, -3306.92057292, -3306.92057292, -3306.92057292, 50.0, 50.0, 50.0, 0.917984127998, 0.917984127998, 0.917984127998, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256614.17, 801.744140625, 28.2503585815, 235.662261963, 235.636108398, 235.630844116, 34.9887619019, 34.9650001526, 35.1861495972, 22649.5594633, 8279.12630208, 8279.12630208, 8279.12630208, 7475.94856771, 7475.94856771, 7475.94856771, -3344.64160156, -3344.64160156, -3344.64160156, 50.0, 50.0, 50.0, 0.917709708214, 0.917709708214, 0.917709708214, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256614.22, 797.152893066, 28.7076911926, 235.646209717, 235.631988525, 235.624572754, 34.8851890564, 34.9943122864, 35.1206703186, 22884.4190875, 8275.21809896, 8275.21809896, 8275.21809896, 7596.79752604, 7596.79752604, 7596.79752604, -3296.40852865, -3296.40852865, -3296.40852865, 50.0, 50.0, 50.0, 0.916493237019, 0.916493237019, 0.916493237019, 0.0, 0.0, 235.662261963, -3344.64160156, 235.6625, -4312.1, -6250.0, -2145.43333333, 1937.9, 2166.66666667, 235.636108398, -3344.64160156, 235.6625, -4268.5, -6250.0, -2101.83333333, 1981.5, 2166.66666667, 235.630844116, -3344.64160156, 235.6625, -4259.73333333, -6250.0, -2093.06666667, 1990.26666667, 2166.66666667
1524256614.61, 792.57635498, 28.6316127777, 236.482833862, 236.496047974, 236.506530762, 36.8471221924, 36.9909439087, 36.9647827148, 22692.7392926, 8713.63411458, 8713.63411458, 8713.63411458, 7666.60742188, 7666.60742188, 7666.60742188, -4310.54264323, -4310.54264323, -4310.54264323, 50.0, 50.0, 50.0, 0.870383441448, 0.870383441448, 0.870383441448, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256615.62, 789.635681152, 28.8289546967, 236.531021118, 236.507095337, 236.492416382, 36.6646995544, 36.6689529419, 36.9108810425, 22764.3712788, 8736.92447917, 8736.92447917, 8736.92447917, 7614.61653646, 7614.61653646, 7614.61653646, -4297.05826823, -4297.05826823, -4297.05826823, 50.0, 50.0, 50.0, 0.866466343403, 0.866466343403, 0.866466343403, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256615.66, 788.096740723, 28.8428916931, 236.516784668, 236.503875732, 236.494369507, 36.8324928284, 36.786113739, 36.8943328857, 22730.9889364, 8637.96549479, 8637.96549479, 8637.96549479, 7578.98242188, 7578.98242188, 7578.98242188, -4256.04492188, -4256.04492188, -4256.04492188, 50.0, 50.0, 50.0, 0.867624104023, 0.867624104023, 0.867624104023, 0.0, 0.0, 236.531021118, -4297.05826823, 236.525, -5750.0, -6250.0, -3593.36666667, 500.0, 2156.63333333, 236.507095337, -4297.05826823, 236.525, -5720.16666667, -6250.0, -3553.5, 529.833333333, 2166.66666667, 236.492416382, -4297.05826823, 236.525, -5695.7, -6250.0, -3529.03333333, 554.3, 2166.66666667
1524256615.72, 795.833312988, 28.6072845459, 236.511978149, 236.496932983, 236.487091064, 36.6400985718, 36.7304039001, 36.8833465576, 22766.6300358, 8976.46809896, 8976.46809896, 8976.46809896, 7533.00455729, 7533.00455729, 7533.00455729, -4954.93229167, -4954.93229167, -4954.93229167, 50.0, 50.0, 50.0, 0.831390619278, 0.831390619278, 0.831390619278, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256616.6, 811.282409668, 28.2754058838, 240.657958984, 240.665847778, 240.668014526, 39.5236244202, 39.6136894226, 39.730594635, 22939.3394197, 9474.60677083, 9474.60677083, 9474.60677083, 7575.37630208, 7575.37630208, 7575.37630208, -5800.77213542, -5800.77213542, -5800.77213542, 50.0, 50.0, 50.0, 0.794672310352, 0.794672310352, 0.794672310352, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256617.16, 805.569152832, 28.481426239, 240.635437012, 240.619110107, 240.61315918, 39.6794815063, 39.5979766846, 39.6564407349, 22943.7584068, 9591.76367188, 9591.76367188, 9591.76367188, 7584.40169271, 7584.40169271, 7584.40169271, -5775.8125, -5775.8125, -5775.8125, 50.0, 50.0, 50.0, 0.794465839863, 0.794465839863, 0.794465839863, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256617.21, 800.081420898, 28.0641880035, 240.624786377, 240.611190796, 240.607711792, 39.4915428162, 39.5993118286, 39.6571960449, 22453.6354142, 9479.68229167, 9479.68229167, 9479.68229167, 7540.70833333, 7540.70833333, 7540.70833333, -5779.40429688, -5779.40429688, -5779.40429688, 50.0, 50.0, 50.0, 0.793524682522, 0.793524682522, 0.793524682522, 0.0, 0.0, 240.635437012, -5775.8125, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 240.619110107, -5775.8125, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 240.61315918, -5775.8125, 240.64375, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256617.6, 815.025146484, 27.9337043762, 244.71963501, 244.735305786, 244.743438721, 38.9640388489, 39.1047363281, 39.1966667175, 22766.6715011, 9496.23046875, 9496.23046875, 9496.23046875, 7600.84114583, 7600.84114583, 7600.84114583, -5816.39713542, -5816.39713542, -5816.39713542, 50.0, 50.0, 50.0, 0.798243403435, 0.798243403435, 0.798243403435, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256618.62, 800.082885742, 28.4556903839, 244.762207031, 244.740234375, 244.729537964, 38.6444816589, 38.8367118835, 38.9830093384, 22766.9108781, 9517.29492188, 9517.29492188, 9517.29492188, 7586.44335938, 7586.44335938, 7586.44335938, -5806.00976562, -5806.00976562, -5806.00976562, 50.0, 50.0, 50.0, 0.79598903656, 0.79598903656, 0.79598903656, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256618.66, 801.354919434, 28.4050292969, 244.747253418, 244.732803345, 244.725860596, 38.7011528015, 38.8309020996, 39.0160865784, 22762.5099637, 9518.18424479, 9518.18424479, 9518.18424479, 7543.4375, 7543.4375, 7543.4375, -5786.5234375, -5786.5234375, -5786.5234375, 50.0, 50.0, 50.0, 0.795571148396, 0.795571148396, 0.795571148396, 0.0, 0.0, 244.762207031, -5806.00976562, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 244.740234375, -5806.00976562, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 244.729537964, -5806.00976562, 244.7625, -5750.0, -6250.0, -5250.0, 500.0, 500.0
1524256618.71, 804.725158691, 28.2709541321, 244.737945557, 244.727157593, 244.720855713, 38.7730522156, 38.8762550354, 39.0961227417, 22750.3480503, 9534.69726562, 9534.69726562, 9534.69726562, 7633.19401042, 7633.19401042, 7633.19401042, -5787.18815104, -5787.18815104, -5787.18815104, 50.0, 50.0, 50.0, 0.795899152756, 0.795899152756, 0.795899152756, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256619.61, 799.084777832, 28.4649333954, 248.906219482, 248.903549194, 248.905899048, 38.1965255737, 38.3218269348, 38.3942832947, 22745.8949783, 9556.44921875, 9556.44921875, 9556.44921875, 7555.56901042, 7555.56901042, 7555.56901042, -5759.85416667, -5759.85416667, -5759.85416667, 50.0, 50.0, 50.0, 0.794806718826, 0.794806718826, 0.794806718826, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256620.17, 813.557678223, 27.8219337463, 248.866134644, 248.84185791, 248.839294434, 38.171913147, 38.2727241516, 38.4206733704, 22634.7478223, 9549.80859375, 9549.80859375, 9549.80859375, 7476.59700521, 7476.59700521, 7476.59700521, -5822.57747396, -5822.57747396, -5822.57747396, 50.0, 50.0, 50.0, 0.795632302761, 0.795632302761, 0.795632302761, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256620.22, 816.359008789, 28.0521316528, 248.851150513, 248.838150024, 248.837112427, 38.1669654846, 38.2998542786, 38.3964271545, 22900.6103905, 9550.28450521, 9550.28450521, 9550.28450521, 7668.51432292, 7668.51432292, 7668.51432292, -5779.95182292, -5779.95182292, -5779.95182292, 50.0, 50.0, 50.0, 0.790625631809, 0.790625631809, 0.790625631809, 0.0, 0.0, 248.866134644, -5822.57747396, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 248.84185791, -5822.57747396, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0, 248.839294434, -5822.57747396, 248.88125, -5750.0, -6250.0, -5250.0, 500.0, 500.0
