TIME, DC_V, DC_I, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, DC_P, AC_S_1, AC_S_2, AC_S_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_PF_1, AC_PF_2, AC_PF_3, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1, V_ACT_2, Q_ACT_2, V_TARGET_2, Q_TARGET_2, Q_MIN_2, Q_MAX_2, Q_MIN_ERROR_2, Q_MAX_ERROR_2, V_ACT_3, Q_ACT_3, V_TARGET_3, Q_TARGET_3, Q_MIN_3, Q_MAX_3, Q_MIN_ERROR_3, Q_MAX_ERROR_3
1524256858.93, 890.317382812, 34.9309501648, 248.086929321, 248.072036743, 248.074493408, 43.3642272949, 43.4916954041, 43.6830787659, 31099.6321299, 10831.5664062, 10831.5664062, 10831.5664062, 10348.2272135, 10348.2272135, 10348.2272135, -2928.07161458, -2928.07161458, -2928.07161458, 50.0, 50.0, 50.0, 0.964941740036, 0.964941740036, 0.964941740036, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256859.5, 876.923706055, 37.2690086365, 248.109405518, 248.135131836, 248.135940552, 44.6934318542, 44.7609062195, 44.8546295166, 32682.0771745, 11187.4479167, 11187.4479167, 11187.4479167, 10870.8300781, 10870.8300781, 10870.8300781, -2940.77376302, -2940.77376302, -2940.77376302, 50.0, 50.0, 50.0, 0.966757535934, 0.966757535934, 0.966757535934, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256859.56, 885.865783691, 36.4010810852, 248.125762939, 248.140411377, 248.142089844, 45.2513542175, 45.372428894, 45.5243415833, 32246.4722228, 11223.4882812, 11223.4882812, 11223.4882812, 10813.9010417, 10813.9010417, 10813.9010417, -2946.78125, -2946.78125, -2946.78125, 50.0, 50.0, 50.0, 0.9654738307, 0.9654738307, 0.9654738307, 0.0, 0.0, 248.109405518, -2940.77376302, 248.115375, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 248.135131836, -2940.77376302, 248.115375, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 248.135940552, -2940.77376302, 248.115375, -2875.0, -3375.0, -2375.0, 500.0, 500.0
1524256859.92, 876.238769531, 37.2259597778, 243.257232666, 243.253692627, 243.247787476, 45.7160301208, 45.8504180908, 45.9741172791, 32618.8291903, 11110.0625, 11110.0625, 11110.0625, 10775.1022135, 10775.1022135, 10775.1022135, -2894.66634115, -2894.66634115, -2894.66634115, 50.0, 50.0, 50.0, 0.965242505074, 0.965242505074, 0.965242505074, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256860.93, 843.918334961, 40.0386734009, 243.228240967, 243.24319458, 243.256530762, 47.9480323792, 48.0015449524, 48.1535186768, 33789.3705905, 11621.8919271, 11621.8919271, 11621.8919271, 11304.8190104, 11304.8190104, 11304.8190104, -2953.89713542, -2953.89713542, -2953.89713542, 50.0, 50.0, 50.0, 0.967679679394, 0.967679679394, 0.967679679394, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256860.96, 844.757507324, 40.2703475952, 243.235549927, 243.249572754, 243.256530762, 47.910068512, 48.0375556946, 48.1457481384, 34018.6784536, 11698.2851562, 11698.2851562, 11698.2851562, 11298.2122396, 11298.2122396, 11298.2122396, -2877.43782552, -2877.43782552, -2877.43782552, 50.0, 50.0, 50.0, 0.968042612076, 0.968042612076, 0.968042612076, 0.0, 0.0, 243.228240967, -2953.89713542, 243.23075, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 243.24319458, -2953.89713542, 243.23075, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 243.256530762, -2953.89713542, 243.23075, -2875.0, -3375.0, -2375.0, 500.0, 500.0
1524256861.01, 855.933288574, 39.2131500244, 243.242782593, 243.254135132, 243.25970459, 47.910068512, 48.0375556946, 48.3951721191, 33563.8404558, 11523.7747396, 11523.7747396, 11523.7747396, 11165.1380208, 11165.1380208, 11165.1380208, -2908.57291667, -2908.57291667, -2908.57291667, 50.0, 50.0, 50.0, 0.968722224236, 0.968722224236, 0.968722224236, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256861.93, 851.343444824, 39.4376792908, 238.300415039, 238.304382324, 238.320663452, 48.3079185486, 48.4836769104, 48.6694488525, 33575.0097433, 11540.828125, 11540.828125, 11540.828125, 11226.4153646, 11226.4153646, 11226.4153646, -2862.43098958, -2862.43098958, -2862.43098958, 50.0, 50.0, 50.0, 0.96658205986, 0.96658205986, 0.96658205986, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256862.5, 856.426208496, 39.6872444153, 238.368057251, 238.37286377, 238.370574951, 48.1227645874, 48.1599388123, 48.3006896973, 33989.1962602, 11596.8632812, 11596.8632812, 11596.8632812, 11128.9101562, 11128.9101562, 11128.9101562, -2899.37076823, -2899.37076823, -2899.37076823, 50.0, 50.0, 50.0, 0.968312978745, 0.968312978745, 0.968312978745, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256862.57, 860.776306152, 38.3134613037, 238.370605469, 238.374938965, 238.368865967, 48.2831077576, 48.5489959717, 48.6156539917, 32979.3196969, 11507.3671875, 11507.3671875, 11507.3671875, 11194.8880208, 11194.8880208, 11194.8880208, -2899.46842448, -2899.46842448, -2899.46842448, 50.0, 50.0, 50.0, 0.967718183994, 0.967718183994, 0.967718183994, 0.0, 0.0, 238.368057251, -2899.37076823, 238.346125, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 238.37286377, -2899.37076823, 238.346125, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 238.370574951, -2899.37076823, 238.346125, -2875.0, -3375.0, -2375.0, 500.0, 500.0
1524256862.94, 879.244628906, 37.2905197144, 233.470748901, 233.450424194, 233.430450439, 46.4474182129, 46.408870697, 46.1243896484, 32787.489168, 10840.0579427, 10840.0579427, 10840.0579427, 10734.7311198, 10734.7311198, 10734.7311198, -463.213582357, -463.213582357, -463.213582357, 50.0, 50.0, 50.0, 0.999232411385, 0.999232411385, 0.999232411385, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256863.94, 870.448242188, 37.7667160034, 233.485092163, 233.484268188, 233.484283447, 46.4525337219, 46.8338661194, 46.8723373413, 32873.9715584, 10991.3463542, 10991.3463542, 10991.3463542, 10943.2916667, 10943.2916667, 10943.2916667, -367.666503906, -367.666503906, -367.666503906, 50.0, 50.0, 50.0, 0.999149560928, 0.999149560928, 0.999149560928, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256863.99, 861.360778809, 38.4678192139, 233.486312866, 233.480987549, 233.476089478, 46.9367599487, 47.0369949341, 47.1216087341, 33134.6707171, 10982.2304688, 10982.2304688, 10982.2304688, 11012.390625, 11012.390625, 11012.390625, -456.641642253, -456.641642253, -456.641642253, 50.0, 50.0, 50.0, 0.99912917614, 0.99912917614, 0.99912917614, 0.0, 0.0, 233.485092163, -367.666503906, 233.4615, -2875.0, -3375.0, -1160.56666667, 500.0, 1714.43333333, 233.484268188, -367.666503906, 233.4615, -2875.0, -3375.0, -1159.53333333, 500.0, 1715.46666667, 233.484283447, -367.666503906, 233.4615, -2875.0, -3375.0, -1159.56666667, 500.0, 1715.43333333
1524256864.07, 863.354919434, 38.2346153259, 233.484390259, 233.474334717, 233.468612671, 46.9735984802, 47.1842002869, 47.3169708252, 33010.0432343, 10977.9739583, 10977.9739583, 10977.9739583, 11021.9804688, 11021.9804688, 11021.9804688, -299.901977539, -299.901977539, -299.901977539, 50.0, 50.0, 50.0, 0.999747574329, 0.999747574329, 0.999747574329, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256864.94, 869.995910645, 38.1203765869, 232.87828064, 232.893478394, 232.903839111, 46.9220924377, 47.0589561462, 47.2283554077, 33164.5717428, 11052.5585938, 11052.5585938, 11052.5585938, 10978.8776042, 10978.8776042, 10978.8776042, 1.70759709676, 1.70759709676, 1.70759709676, 50.0, 50.0, 50.0, 0.999996602535, 0.999996602535, 0.999996602535, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256865.5, 868.206848145, 38.1835975647, 232.906677246, 232.891799927, 232.891418457, 46.654964447, 46.6850280762, 46.8210449219, 33151.2608925, 10936.6835938, 10936.6835938, 10936.6835938, 10864.7460938, 10864.7460938, 10864.7460938, 4.29122034709, 4.29122034709, 4.29122034709, 50.0, 50.0, 50.0, 0.999993979931, 0.999993979931, 0.999993979931, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256865.55, 867.322265625, 37.7330055237, 232.902175903, 232.891555786, 232.87802124, 46.6273574829, 46.7173271179, 46.8914337158, 32726.6758396, 10887.1113281, 10887.1113281, 10887.1113281, 10936.0299479, 10936.0299479, 10936.0299479, -53.2320404053, -53.2320404053, -53.2320404053, 50.0, 50.0, 50.0, 1.0, 1.0, 1.0, 0.0, 0.0, 232.906677246, 4.29122034709, 232.883625, -2184.93333333, -3375.0, -441.133333333, 1190.06666667, 1743.8, 232.891799927, 4.29122034709, 232.883625, -2166.43333333, -3375.0, -422.633333333, 1208.56666667, 1743.8, 232.891418457, 4.29122034709, 232.883625, -2165.93333333, -3375.0, -422.166666667, 1209.06666667, 1743.76666667
1524256865.92, 878.384887695, 37.0459785461, 232.271438599, 232.266555786, 232.270614624, 47.1650924683, 47.238822937, 47.4597320557, 32540.6277048, 10781.4720052, 10781.4720052, 10781.4720052, 10806.4095052, 10806.4095052, 10806.4095052, -69.1652475993, -69.1652475993, -69.1652475993, 50.0, 50.0, 50.0, 1.0, 1.0, 1.0, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256866.93, 870.431884766, 37.794128418, 232.320709229, 232.311096191, 232.29826355, 46.1504325867, 46.213760376, 46.3967437744, 32897.2144319, 10832.1334635, 10832.1334635, 10832.1334635, 10847.3001302, 10847.3001302, 10847.3001302, -60.1353963216, -60.1353963216, -60.1353963216, 50.0, 50.0, 50.0, 0.999997973442, 0.999997973442, 0.999997973442, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256866.97, 869.299865723, 37.7103881836, 232.316543579, 232.309082031, 232.29826355, 46.1504325867, 46.7030448914, 46.8186988831, 32781.6353843, 10800.4290365, 10800.4290365, 10800.4290365, 10858.5214844, 10858.5214844, 10858.5214844, -96.1133626302, -96.1133626302, -96.1133626302, 50.0, 50.0, 50.0, 0.999995172024, 0.999995172024, 0.999995172024, 0.0, 0.0, 232.320709229, -60.1353963216, 232.30575, -1456.1, -3199.9, 287.666666667, 1743.8, 1743.76666667, 232.311096191, -60.1353963216, 232.30575, -1444.13333333, -3187.93333333, 299.633333333, 1743.8, 1743.76666667, 232.29826355, -60.1353963216, 232.30575, -1428.2, -3171.96666667, 315.6, 1743.76666667, 1743.8
1524256867.04, 871.034362793, 37.3511772156, 232.314910889, 232.297317505, 232.275131226, 46.6728858948, 46.765007019, 47.0009002686, 32534.1588455, 10852.3170573, 10852.3170573, 10852.3170573, 10860.9869792, 10860.9869792, 10860.9869792, -30.1271718343, -30.1271718343, -30.1271718343, 50.0, 50.0, 50.0, 0.99997907877, 0.99997907877, 0.99997907877, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256867.94, 870.803710938, 37.8301506042, 231.74937439, 231.753128052, 231.753860474, 46.9764404297, 46.9890480042, 47.1106185913, 32942.6355315, 10905.8242188, 10905.8242188, 10905.8242188, 10928.8190104, 10928.8190104, 10928.8190104, -27.816174825, -27.816174825, -27.816174825, 50.0, 50.0, 50.0, 0.999999523163, 0.999999523163, 0.999999523163, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256868.5, 874.40612793, 37.8304138184, 231.722198486, 231.703445435, 231.69670105, 46.7300682068, 46.8444824219, 47.0385169983, 33079.1456649, 10876.9804688, 10876.9804688, 10876.9804688, 10805.3411458, 10805.3411458, 10805.3411458, -35.1580149333, -35.1580149333, -35.1580149333, 50.0, 50.0, 50.0, 1.0, 1.0, 1.0, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256868.58, 871.910522461, 37.7574272156, 231.716064453, 231.69619751, 231.689056396, 46.7196731567, 46.8634681702, 46.9981956482, 32921.0980903, 10937.1393229, 10937.1393229, 10937.1393229, 10998.9557292, 10998.9557292, 10998.9557292, -57.0350697835, -57.0350697835, -57.0350697835, 50.0, 50.0, 50.0, 0.999998688698, 0.999998688698, 0.999998688698, 0.0, 0.0, 231.722198486, -35.1580149333, 231.727875, -711.7, -2455.46666667, 500.0, 1743.76666667, 1211.7, 231.703445435, -35.1580149333, 231.727875, -688.366666667, -2432.13333333, 500.0, 1743.76666667, 1188.36666667, 231.69670105, -35.1580149333, 231.727875, -679.966666667, -2423.76666667, 500.0, 1743.8, 1179.96666667
1524256868.94, 885.913818359, 36.4946517944, 231.118179321, 231.138183594, 231.151184082, 47.2976112366, 47.4298210144, 47.5573577881, 32331.1163209, 10698.2317708, 10698.2317708, 10698.2317708, 10718.3515625, 10718.3515625, 10718.3515625, -14.4604797363, -14.4604797363, -14.4604797363, 50.0, 50.0, 50.0, 1.0, 1.0, 1.0, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256869.95, 874.91418457, 36.8412628174, 231.146682739, 231.124572754, 231.113449097, 46.1183319092, 46.2423782349, 46.408039093, 32232.9434164, 10762.3639323, 10762.3639323, 10762.3639323, 10847.5742188, 10847.5742188, 10847.5742188, -5.20167032878, -5.20167032878, -5.20167032878, 50.0, 50.0, 50.0, 0.99993532896, 0.99993532896, 0.99993532896, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256870.02, 874.898010254, 37.1676177979, 231.130401611, 231.111419678, 231.111999512, 46.4705352783, 46.8493881226, 46.6131057739, 32517.8748572, 10813.1178385, 10813.1178385, 10813.1178385, 10835.2734375, 10835.2734375, 10835.2734375, -80.1155649821, -80.1155649821, -80.1155649821, 50.0, 50.0, 50.0, 1.0, 1.0, 1.0, 0.0, 0.0, 231.146682739, -5.20167032878, 231.15, 0.0, -1739.66666667, 500.0, 1739.66666667, 500.0, 231.124572754, -5.20167032878, 231.15, 0.0, -1712.16666667, 500.0, 1712.16666667, 500.0, 231.113449097, -5.20167032878, 231.15, 0.0, -1698.33333333, 500.0, 1698.33333333, 500.0
1524256870.09, 869.637390137, 38.0505104065, 231.120880127, 231.095703125, 231.113357544, 47.0570907593, 47.389415741, 47.232421875, 33090.1465633, 10951.34375, 10951.34375, 10951.34375, 10993.7591146, 10993.7591146, 10993.7591146, 84.8143157959, 84.8143157959, 84.8143157959, 50.0, 50.0, 50.0, 0.999997735023, 0.999997735023, 0.999997735023, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256870.93, 875.790100098, 37.2825202942, 230.598434448, 230.596694946, 230.586517334, 46.6222877502, 46.6202735901, 46.828540802, 32651.6621803, 10734.2233073, 10734.2233073, 10734.2233073, 10783.718099, 10783.718099, 10783.718099, 227.06245931, 227.06245931, 227.06245931, 50.0, 50.0, 50.0, 0.999759852886, 0.999759852886, 0.999759852886, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256871.49, 872.338745117, 37.2726631165, 230.547439575, 230.541275024, 230.548156738, 46.0170822144, 46.5291900635, 46.4323959351, 32514.3881702, 10849.124349, 10849.124349, 10849.124349, 10871.6673177, 10871.6673177, 10871.6673177, 211.982014974, 211.982014974, 211.982014974, 50.0, 50.0, 50.0, 0.999845147133, 0.999845147133, 0.999845147133, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256871.55, 868.67980957, 38.0123023987, 230.537017822, 230.54145813, 230.555389404, 46.8266639709, 46.9709777832, 47.1689338684, 33020.519609, 10899.233724, 10899.233724, 10899.233724, 10903.9511719, 10903.9511719, 10903.9511719, 281.579630534, 281.579630534, 281.579630534, 50.0, 50.0, 50.0, 0.999706089497, 0.999706089497, 0.999706089497, 0.0, 0.0, 230.547439575, 211.982014974, 230.575, 0.0, -994.333333333, 500.0, 994.333333333, 500.0, 230.541275024, 211.982014974, 230.575, 0.0, -986.666666667, 500.0, 986.666666667, 500.0, 230.548156738, 211.982014974, 230.575, 0.0, -995.233333333, 500.0, 995.233333333, 500.0
1524256871.94, 874.079406738, 36.7319641113, 230.004852295, 230.015457153, 230.01965332, 47.5171699524, 47.6618041992, 47.7539558411, 32106.6533988, 10981.2760417, 10981.2760417, 10981.2760417, 10882.6647135, 10882.6647135, 10882.6647135, 911.974853516, 911.974853516, 911.974853516, 50.0, 50.0, 50.0, 0.996534407139, 0.996534407139, 0.996534407139, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256872.93, 879.085571289, 36.420539856, 229.960403442, 229.965484619, 229.971572876, 46.4757385254, 46.6075363159, 46.7669563293, 32016.7710859, 10722.641276, 10722.641276, 10722.641276, 10690.250651, 10690.250651, 10690.250651, 888.797688802, 888.797688802, 888.797688802, 50.0, 50.0, 50.0, 0.995816409588, 0.995816409588, 0.995816409588, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256872.97, 875.682861328, 36.8188858032, 229.963531494, 229.975769043, 229.984649658, 46.5866279602, 46.7217445374, 46.811378479, 32241.6672711, 10873.4635417, 10873.4635417, 10873.4635417, 10748.2083333, 10748.2083333, 10748.2083333, 837.591471354, 837.591471354, 837.591471354, 50.0, 50.0, 50.0, 0.995815336704, 0.995815336704, 0.995815336704, 0.0, 0.0, 229.960403442, 888.797688802, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.965484619, 888.797688802, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.971572876, 888.797688802, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0
1524256873.04, 878.36340332, 37.1272277832, 229.972717285, 229.99079895, 229.996841431, 47.2428779602, 47.3962364197, 47.4970359802, 32611.1981515, 10967.8320312, 10967.8320312, 10967.8320312, 10860.8059896, 10860.8059896, 10860.8059896, 1217.99104818, 1217.99104818, 1217.99104818, 50.0, 50.0, 50.0, 0.99280077219, 0.99280077219, 0.99280077219, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256873.95, 873.564453125, 37.2370071411, 229.433242798, 229.426940918, 229.402709961, 47.3862876892, 47.420753479, 47.6175842285, 32528.9257792, 10939.9348958, 10939.9348958, 10939.9348958, 10836.3574219, 10836.3574219, 10836.3574219, 1676.16975911, 1676.16975911, 1676.16975911, 50.0, 50.0, 50.0, 0.989101290703, 0.989101290703, 0.989101290703, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256874.5, 881.100036621, 36.8449401855, 229.414276123, 229.429016113, 229.434158325, 46.9458961487, 47.0588264465, 47.1644973755, 32464.0781468, 10922.5742188, 10922.5742188, 10922.5742188, 10712.3782552, 10712.3782552, 10712.3782552, 1659.94026693, 1659.94026693, 1659.94026693, 50.0, 50.0, 50.0, 0.987894892693, 0.987894892693, 0.987894892693, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256874.55, 874.941040039, 36.9056510925, 229.418502808, 229.432098389, 229.440490723, 47.4066581726, 47.5779037476, 47.7237701416, 32290.2687502, 10925.7486979, 10925.7486979, 10925.7486979, 10815.5592448, 10815.5592448, 10815.5592448, 1711.91438802, 1711.91438802, 1711.91438802, 50.0, 50.0, 50.0, 0.989203333855, 0.989203333855, 0.989203333855, 0.0, 0.0, 229.414276123, 1659.94026693, 229.425, 0.0, -500.0, 1047.4, 500.0, 1047.4, 229.429016113, 1659.94026693, 229.425, 0.0, -500.0, 1028.86666667, 500.0, 1028.86666667, 229.434158325, 1659.94026693, 229.425, 0.0, -500.0, 1022.4, 500.0, 1022.4
1524256874.92, 876.69152832, 37.3257331848, 228.874328613, 228.876983643, 228.877105713, 48.4343719482, 48.7415275574, 48.794178009, 32723.1540715, 11100.0494792, 11100.0494792, 11100.0494792, 10914.405599, 10914.405599, 10914.405599, 2349.32291667, 2349.32291667, 2349.32291667, 50.0, 50.0, 50.0, 0.976856410503, 0.976856410503, 0.976856410503, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256875.92, 886.845458984, 35.8474578857, 228.842697144, 228.858215332, 228.861068726, 48.4195289612, 47.9956550598, 47.4328613281, 31791.1552421, 10953.1679688, 10953.1679688, 10953.1679688, 10648.0078125, 10648.0078125, 10648.0078125, 2339.81152344, 2339.81152344, 2339.81152344, 50.0, 50.0, 50.0, 0.97654145956, 0.97654145956, 0.97654145956, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256875.95, 883.450683594, 35.9546203613, 228.850830078, 228.860839844, 228.866516113, 48.4195289612, 47.9956550598, 47.4328613281, 31764.1339366, 10907.4472656, 10907.4472656, 10907.4472656, 10621.8391927, 10621.8391927, 10621.8391927, 2311.48632812, 2311.48632812, 2311.48632812, 50.0, 50.0, 50.0, 0.975948572159, 0.975948572159, 0.975948572159, 0.0, 0.0, 228.842697144, 2339.81152344, 228.85, 9.16666666667, -500.0, 1765.46666667, 509.166666667, 1756.3, 228.858215332, 2339.81152344, 228.85, 0.0, -500.0, 1745.96666667, 500.0, 1745.96666667, 228.861068726, 2339.81152344, 228.85, 0.0, -500.0, 1742.36666667, 500.0, 1742.36666667
1524256876.01, 874.628723145, 37.1633071899, 228.858123779, 228.867935181, 228.869903564, 47.6072235107, 47.6882820129, 47.6968154907, 32504.0959154, 10991.2408854, 10991.2408854, 10991.2408854, 10734.8561198, 10734.8561198, 10734.8561198, 2508.90738932, 2508.90738932, 2508.90738932, 50.0, 50.0, 50.0, 0.975059807301, 0.975059807301, 0.975059807301, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256876.95, 875.759033203, 36.8467788696, 228.263153076, 228.24407959, 228.249343872, 47.9965019226, 48.1305236816, 48.6902694702, 32268.8994395, 11205.8697917, 11205.8697917, 11205.8697917, 10716.0657552, 10716.0657552, 10716.0657552, 2903.96061198, 2903.96061198, 2903.96061198, 50.0, 50.0, 50.0, 0.965368151665, 0.965368151665, 0.965368151665, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256877.49, 880.507080078, 36.218536377, 228.292572021, 228.30065918, 228.30255127, 47.8939743042, 47.9958267212, 48.0814399719, 31890.67771, 10952.2447917, 10952.2447917, 10952.2447917, 10504.9583333, 10504.9583333, 10504.9583333, 2853.85481771, 2853.85481771, 2853.85481771, 50.0, 50.0, 50.0, 0.965495944023, 0.965495944023, 0.965495944023, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256877.54, 881.904968262, 36.5102462769, 228.293228149, 228.299438477, 228.304763794, 47.9654960632, 48.016040802, 48.2861633301, 32198.567584, 11135.7539062, 11135.7539062, 11135.7539062, 10685.6979167, 10685.6979167, 10685.6979167, 2886.25716146, 2886.25716146, 2886.25716146, 50.0, 50.0, 50.0, 0.965679109097, 0.965679109097, 0.965679109097, 0.0, 0.0, 228.292572021, 2853.85481771, 228.277875, 700.3, -500.0, 2456.56666667, 1200.3, 1756.26666667, 228.30065918, 2853.85481771, 228.277875, 690.133333333, -500.0, 2446.4, 1190.13333333, 1756.26666667, 228.30255127, 2853.85481771, 228.277875, 687.733333333, -500.0, 2444.03333333, 1187.73333333, 1756.3
1524256877.92, 879.195007324, 36.9527511597, 227.729873657, 227.722747803, 227.724777222, 48.7328872681, 48.7806167603, 48.8518486023, 32488.6743265, 11174.7395833, 11174.7395833, 11174.7395833, 10814.3665365, 10814.3665365, 10814.3665365, 2858.65494792, 2858.65494792, 2858.65494792, 50.0, 50.0, 50.0, 0.964802324772, 0.964802324772, 0.964802324772, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256878.92, 883.170043945, 36.3104629517, 227.721725464, 227.730255127, 227.729782104, 49.3609848022, 49.3936538696, 49.4931869507, 32068.3131607, 10997.9466146, 10997.9466146, 10997.9466146, 10667.1894531, 10667.1894531, 10667.1894531, 2916.34798177, 2916.34798177, 2916.34798177, 50.0, 50.0, 50.0, 0.96512824297, 0.96512824297, 0.96512824297, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256878.96, 886.069580078, 36.3330345154, 227.725311279, 227.733642578, 227.734069824, 49.3609848022, 49.3936538696, 48.391834259, 32193.596636, 11009.8841146, 11009.8841146, 11009.8841146, 10674.5214844, 10674.5214844, 10674.5214844, 2900.02539062, 2900.02539062, 2900.02539062, 50.0, 50.0, 50.0, 0.96361386776, 0.96361386776, 0.96361386776, 0.0, 0.0, 227.721725464, 2916.34798177, 227.70575, 1417.43333333, -338.866666667, 3173.7, 1756.3, 1756.26666667, 227.730255127, 2916.34798177, 227.70575, 1406.7, -349.566666667, 3163.0, 1756.26666667, 1756.3, 227.729782104, 2916.34798177, 227.70575, 1407.3, -348.966666667, 3163.6, 1756.26666667, 1756.3
1524256879.01, 878.423950195, 36.8470611572, 227.730453491, 227.733779907, 227.732406616, 48.2771377563, 48.3113517761, 48.4902954102, 32367.3410148, 11136.9361979, 11136.9361979, 11136.9361979, 10707.125, 10707.125, 10707.125, 2843.44889323, 2843.44889323, 2843.44889323, 50.0, 50.0, 50.0, 0.965649485588, 0.965649485588, 0.965649485588, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256879.93, 878.42364502, 36.8258972168, 227.100128174, 227.116287231, 227.126174927, 48.0563240051, 48.0838546753, 48.2820854187, 32348.7388643, 11081.0846354, 11081.0846354, 11081.0846354, 10750.1113281, 10750.1113281, 10750.1113281, 2879.890625, 2879.890625, 2879.890625, 50.0, 50.0, 50.0, 0.968098402023, 0.968098402023, 0.968098402023, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256880.46, 886.117370605, 36.0866127014, 227.156326294, 227.159103394, 227.162811279, 47.9746513367, 48.0257835388, 48.1842880249, 31976.974361, 10867.6451823, 10867.6451823, 10867.6451823, 10534.8333333, 10534.8333333, 10534.8333333, 2840.37304688, 2840.37304688, 2840.37304688, 50.0, 50.0, 50.0, 0.964714765549, 0.964714765549, 0.964714765549, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256880.51, 883.926330566, 36.2851829529, 227.154388428, 227.157623291, 227.160018921, 47.9746513367, 48.0257835388, 48.1842880249, 32073.4286215, 10827.8613281, 10827.8613281, 10827.8613281, 10506.8463542, 10506.8463542, 10506.8463542, 2897.52734375, 2897.52734375, 2897.52734375, 50.0, 50.0, 50.0, 0.966097772121, 0.966097772121, 0.966097772121, 0.0, 0.0, 227.156326294, 2840.37304688, 227.133625, 2127.73333333, 371.433333333, 3375.0, 1756.3, 1247.26666667, 227.159103394, 2840.37304688, 227.133625, 2124.23333333, 367.966666667, 3375.0, 1756.26666667, 1250.76666667, 227.162811279, 2840.37304688, 227.133625, 2119.6, 363.3, 3375.0, 1756.3, 1255.4
1524256880.93, 875.14276123, 36.8428497314, 226.571884155, 226.560806274, 226.554550171, 48.6730918884, 48.7532196045, 48.8707504272, 32242.7532456, 11025.7083333, 11025.7083333, 11025.7083333, 10733.3300781, 10733.3300781, 10733.3300781, 2893.40364583, 2893.40364583, 2893.40364583, 50.0, 50.0, 50.0, 0.968867719173, 0.968867719173, 0.968867719173, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256881.93, 884.28314209, 35.64661026, 226.588562012, 226.588012695, 226.58946228, 49.3012123108, 49.2763900757, 49.4518051147, 31521.6965256, 11143.3125, 11143.3125, 11143.3125, 10795.8385417, 10795.8385417, 10795.8385417, 2907.85286458, 2907.85286458, 2907.85286458, 50.0, 50.0, 50.0, 0.965716302395, 0.965716302395, 0.965716302395, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256881.98, 889.838256836, 35.8968696594, 226.588394165, 226.589279175, 226.586227417, 48.0144691467, 48.1280212402, 48.6755447388, 31942.4079236, 10927.2213542, 10927.2213542, 10927.2213542, 10488.5735677, 10488.5735677, 10488.5735677, 2886.93619792, 2886.93619792, 2886.93619792, 50.0, 50.0, 50.0, 0.963565647602, 0.963565647602, 0.963565647602, 0.0, 0.0, 226.588562012, 2907.85286458, 226.5615, 2841.0, 1084.73333333, 3375.0, 1756.26666667, 534.0, 226.588012695, 2907.85286458, 226.5615, 2841.7, 1085.4, 3375.0, 1756.3, 533.3, 226.58946228, 2907.85286458, 226.5615, 2839.86666667, 1083.6, 3375.0, 1756.26666667, 535.133333333
1524256882.04, 888.548950195, 35.966053009, 226.586898804, 226.583984375, 226.578598022, 48.1081047058, 48.1606369019, 48.3255653381, 31957.5986438, 10908.733724, 10908.733724, 10908.733724, 10556.8938802, 10556.8938802, 10556.8938802, 2830.23339844, 2830.23339844, 2830.23339844, 50.0, 50.0, 50.0, 0.964306890965, 0.964306890965, 0.964306890965, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256882.93, 894.521179199, 35.2317466736, 221.665603638, 221.679290771, 221.680175781, 48.4042320251, 47.8948745728, 48.0576705933, 31515.5435797, 10664.0989583, 10664.0989583, 10664.0989583, 10295.0169271, 10295.0169271, 10295.0169271, 2888.62988281, 2888.62988281, 2888.62988281, 50.0, 50.0, 50.0, 0.96476817131, 0.96476817131, 0.96476817131, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256883.51, 897.577392578, 34.847782135, 221.693283081, 221.691390991, 221.690216064, 49.0077056885, 48.5631523132, 49.3381500244, 31278.5814259, 10597.2265625, 10597.2265625, 10597.2265625, 10193.3222656, 10193.3222656, 10193.3222656, 2881.30533854, 2881.30533854, 2881.30533854, 50.0, 50.0, 50.0, 0.961138546467, 0.961138546467, 0.961138546467, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256883.55, 890.754638672, 34.886302948, 221.688644409, 221.684539795, 221.683166504, 47.8427658081, 47.9450798035, 48.0484085083, 31075.136177, 10788.968099, 10788.968099, 10788.968099, 10295.796224, 10295.796224, 10295.796224, 2783.17220052, 2783.17220052, 2783.17220052, 50.0, 50.0, 50.0, 0.962614715099, 0.962614715099, 0.962614715099, 0.0, 0.0, 221.693283081, 2881.30533854, 221.671125, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 221.691390991, 2881.30533854, 221.671125, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 221.690216064, 2881.30533854, 221.671125, 2875.0, 2375.0, 3375.0, 500.0, 500.0
1524256883.92, 897.217041016, 34.5756874084, 216.779800415, 216.762298584, 216.761505127, 47.8960380554, 48.8741149902, 49.0872917175, 31021.8959477, 10633.5566406, 10633.5566406, 10633.5566406, 10307.2884115, 10307.2884115, 10307.2884115, 2953.68066406, 2953.68066406, 2953.68066406, 50.0, 50.0, 50.0, 0.964575052261, 0.964575052261, 0.964575052261, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256884.93, 894.566101074, 34.2280769348, 216.79876709, 216.797317505, 216.793838501, 49.2893753052, 49.309009552, 49.4783439636, 30619.2773308, 10645.6647135, 10645.6647135, 10645.6647135, 10272.2597656, 10272.2597656, 10272.2597656, 2843.63802083, 2843.63802083, 2843.63802083, 50.0, 50.0, 50.0, 0.963831722736, 0.963831722736, 0.963831722736, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256884.97, 905.438598633, 32.616481781, 216.800598145, 216.798339844, 216.791427612, 49.2645721436, 49.2829856873, 49.3989219666, 29532.2215561, 10340.0742188, 10340.0742188, 10340.0742188, 9901.79817708, 9901.79817708, 9901.79817708, 2886.73209635, 2886.73209635, 2886.73209635, 50.0, 50.0, 50.0, 0.959653198719, 0.959653198719, 0.959653198719, 0.0, 0.0, 216.79876709, 2843.63802083, 216.78075, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 216.797317505, 2843.63802083, 216.78075, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 216.793838501, 2843.63802083, 216.78075, 2875.0, 2375.0, 3375.0, 500.0, 500.0
1524256885.02, 908.150634766, 32.8840408325, 216.798629761, 216.791824341, 216.78755188, 47.5107154846, 47.5578193665, 47.7011566162, 29863.6625557, 10282.4648438, 10282.4648438, 10282.4648438, 9899.36458333, 9899.36458333, 9899.36458333, 2852.30175781, 2852.30175781, 2852.30175781, 50.0, 50.0, 50.0, 0.959719955921, 0.959719955921, 0.959719955921, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256885.92, 910.589294434, 32.524307251, 211.896316528, 211.899795532, 211.901855469, 47.9005279541, 47.9703674316, 48.0506057739, 29616.2859916, 10194.390625, 10194.390625, 10194.390625, 9802.90885417, 9802.90885417, 9802.90885417, 2878.61165365, 2878.61165365, 2878.61165365, 50.0, 50.0, 50.0, 0.958518743515, 0.958518743515, 0.958518743515, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256886.47, 909.03515625, 32.0433616638, 211.900192261, 211.898147583, 211.899902344, 49.7587585449, 49.6180076599, 49.615776062, 29128.5422768, 10422.3378906, 10422.3378906, 10422.3378906, 10142.0221354, 10142.0221354, 10142.0221354, 2928.59016927, 2928.59016927, 2928.59016927, 50.0, 50.0, 50.0, 0.958810925484, 0.958810925484, 0.958810925484, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524256886.52, 910.87487793, 32.6202697754, 211.89805603, 211.894866943, 211.895980835, 49.582321167, 48.0806121826, 48.1789093018, 29712.9842497, 10229.7903646, 10229.7903646, 10229.7903646, 9768.83333333, 9768.83333333, 9768.83333333, 2900.18652344, 2900.18652344, 2900.18652344, 50.0, 50.0, 50.0, 0.956696689129, 0.956696689129, 0.956696689129, 0.0, 0.0, 211.900192261, 2928.59016927, 211.890375, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 211.898147583, 2928.59016927, 211.890375, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 211.899902344, 2928.59016927, 211.890375, 2875.0, 2375.0, 3375.0, 500.0, 500.0
