TIME, DC_V, DC_I, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, DC_P, AC_S_1, AC_S_2, AC_S_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_PF_1, AC_PF_2, AC_PF_3, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1, V_ACT_2, Q_ACT_2, V_TARGET_2, Q_TARGET_2, Q_MIN_2, Q_MAX_2, Q_MIN_ERROR_2, Q_MAX_ERROR_2, V_ACT_3, Q_ACT_3, V_TARGET_3, Q_TARGET_3, Q_MIN_3, Q_MAX_3, Q_MIN_ERROR_3, Q_MAX_ERROR_3
1524257320.38, 760.903442383, 8.57971763611, 248.125656128, 248.141311646, 248.149978638, 14.5660676956, 14.699848175, 14.653172493, 6528.33668399, 3563.32747396, 3563.32747396, 3563.32747396, 2141.17578125, 2141.17578125, 2141.17578125, -2884.87695312, -2884.87695312, -2884.87695312, 50.0, 50.0, 50.0, 0.600725650787, 0.600725650787, 0.600725650787, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257320.93, 764.532714844, 8.47135639191, 248.111480713, 248.08543396, 248.082427979, 14.5087480545, 14.6000242233, 14.6576004028, 6476.62910071, 3662.68489583, 3662.68489583, 3662.68489583, 2198.09261068, 2198.09261068, 2198.09261068, -2893.6468099, -2893.6468099, -2893.6468099, 50.0, 50.0, 50.0, 0.593150913715, 0.593150913715, 0.593150913715, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257321.01, 765.834106445, 8.55413627625, 248.105285645, 248.08543396, 248.078323364, 14.6267309189, 14.5431098938, 14.7672109604, 6551.04931153, 3651.21158854, 3651.21158854, 3651.21158854, 2055.42529297, 2055.42529297, 2055.42529297, -2909.3108724, -2909.3108724, -2909.3108724, 50.0, 50.0, 50.0, 0.586433887482, 0.586433887482, 0.586433887482, 0.0, 0.0, 248.111480713, -2893.6468099, 248.115375, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 248.08543396, -2893.6468099, 248.115375, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 248.082427979, -2893.6468099, 248.115375, -2875.0, -3375.0, -2375.0, 500.0, 500.0
1524257321.38, 762.997192383, 8.60341262817, 243.193405151, 243.208694458, 243.210449219, 14.8450670242, 14.9162540436, 15.1283102036, 6564.37968021, 3613.04785156, 3613.04785156, 3613.04785156, 2276.13346354, 2276.13346354, 2276.13346354, -2879.95345052, -2879.95345052, -2879.95345052, 50.0, 50.0, 50.0, 0.595251142979, 0.595251142979, 0.595251142979, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257322.39, 775.531188965, 8.34755420685, 243.216552734, 243.199996948, 243.191894531, 14.6618947983, 14.5734138489, 14.8791837692, 6473.78863899, 3551.17089844, 3551.17089844, 3551.17089844, 2088.09667969, 2088.09667969, 2088.09667969, -2929.1110026, -2929.1110026, -2929.1110026, 50.0, 50.0, 50.0, 0.593410313129, 0.593410313129, 0.593410313129, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257322.43, 766.941589355, 8.49384689331, 243.208267212, 243.196090698, 243.187789917, 14.6834697723, 14.7165985107, 14.9485054016, 6514.2844361, 3615.7516276, 3615.7516276, 3615.7516276, 2133.10367839, 2133.10367839, 2133.10367839, -2909.54589844, -2909.54589844, -2909.54589844, 50.0, 50.0, 50.0, 0.607521116734, 0.607521116734, 0.607521116734, 0.0, 0.0, 243.216552734, -2929.1110026, 243.23075, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 243.199996948, -2929.1110026, 243.23075, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 243.191894531, -2929.1110026, 243.23075, -2875.0, -3375.0, -2375.0, 500.0, 500.0
1524257322.48, 770.039855957, 8.53457927704, 243.203048706, 243.191818237, 243.18699646, 14.6915903091, 14.9645385742, 15.0082683563, 6571.96619714, 3650.54166667, 3650.54166667, 3650.54166667, 2141.41503906, 2141.41503906, 2141.41503906, -2859.18326823, -2859.18326823, -2859.18326823, 50.0, 50.0, 50.0, 0.601457178593, 0.601457178593, 0.601457178593, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257323.39, 775.561096191, 8.3667755127, 238.370559692, 238.360916138, 238.363449097, 15.1829471588, 15.1018762589, 15.1512079239, 6488.94558821, 3535.38183594, 3535.38183594, 3535.38183594, 2126.18196615, 2126.18196615, 2126.18196615, -2894.33821615, -2894.33821615, -2894.33821615, 50.0, 50.0, 50.0, 0.597684204578, 0.597684204578, 0.597684204578, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257323.92, 766.47644043, 8.53304290771, 238.307022095, 238.303039551, 238.306121826, 15.1882047653, 15.2479391098, 15.3865346909, 6540.37635394, 3561.05989583, 3561.05989583, 3561.05989583, 2182.57356771, 2182.57356771, 2182.57356771, -2864.26367188, -2864.26367188, -2864.26367188, 50.0, 50.0, 50.0, 0.60536301136, 0.60536301136, 0.60536301136, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257323.96, 763.943786621, 8.5469121933, 238.303161621, 238.303039551, 238.306121826, 15.1882047653, 15.2479391098, 15.3865346909, 6529.36046487, 3663.00292969, 3663.00292969, 3663.00292969, 2311.47884115, 2311.47884115, 2311.47884115, -2887.72753906, -2887.72753906, -2887.72753906, 50.0, 50.0, 50.0, 0.612402796745, 0.612402796745, 0.612402796745, 0.0, 0.0, 238.307022095, -2864.26367188, 238.346125, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 238.303039551, -2864.26367188, 238.346125, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 238.306121826, -2864.26367188, 238.346125, -2875.0, -3375.0, -2375.0, 500.0, 500.0
1524257324.41, 754.766113281, 8.58773994446, 233.474456787, 233.492202759, 233.494812012, 9.64380264282, 9.45328235626, 9.61949920654, 6481.73509975, 2182.75406901, 2182.75406901, 2182.75406901, 2238.73014323, 2238.73014323, 2238.73014323, -178.769734701, -178.769734701, -178.769734701, 50.0, 50.0, 50.0, 0.994355916977, 0.994355916977, 0.994355916977, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257325.4, 781.619567871, 8.34429645538, 233.41784668, 233.423233032, 233.429595947, 9.35229206085, 9.38595485687, 9.58850002289, 6522.06538964, 2242.09114583, 2242.09114583, 2242.09114583, 2175.79492188, 2175.79492188, 2175.79492188, -252.606628418, -252.606628418, -252.606628418, 50.0, 50.0, 50.0, 0.994459152222, 0.994459152222, 0.994459152222, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257325.43, 775.456115723, 8.34156036377, 233.419235229, 233.432403564, 233.440185547, 9.40426063538, 9.38083457947, 9.60415935516, 6468.51399875, 2254.76578776, 2254.76578776, 2254.76578776, 2170.78808594, 2170.78808594, 2170.78808594, -276.298665365, -276.298665365, -276.298665365, 50.0, 50.0, 50.0, 0.994119644165, 0.994119644165, 0.994119644165, 0.0, 0.0, 233.41784668, -252.606628418, 233.4615, -2820.7, -3375.0, -1076.93333333, 554.3, 1743.76666667, 233.423233032, -252.606628418, 233.4615, -2827.4, -3375.0, -1083.63333333, 547.6, 1743.76666667, 233.429595947, -252.606628418, 233.4615, -2835.33333333, -3375.0, -1091.53333333, 539.666666667, 1743.8
1524257325.49, 766.351806641, 8.49394607544, 233.425964355, 233.437011719, 233.445785522, 9.4718914032, 9.41334915161, 9.61447620392, 6509.35092042, 2165.51367188, 2165.51367188, 2165.51367188, 2207.47281901, 2207.47281901, 2207.47281901, -117.924479167, -117.924479167, -117.924479167, 50.0, 50.0, 50.0, 0.996766626835, 0.996766626835, 0.996766626835, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257326.38, 760.07043457, 8.61997413635, 232.884521484, 232.863006592, 232.862045288, 9.29456329346, 9.18923854828, 9.35602855682, 6551.7874878, 2136.80159505, 2136.80159505, 2136.80159505, 2130.75651042, 2130.75651042, 2130.75651042, 25.9795074463, 25.9795074463, 25.9795074463, 50.0, 50.0, 50.0, 0.999909937382, 0.999909937382, 0.999909937382, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257326.93, 760.964782715, 8.53658294678, 232.850799561, 232.870376587, 232.887786865, 9.38953781128, 9.48701477051, 9.61797618866, 6496.03898722, 2152.64160156, 2152.64160156, 2152.64160156, 2189.74169922, 2189.74169922, 2189.74169922, -22.3486328125, -22.3486328125, -22.3486328125, 50.0, 50.0, 50.0, 0.999858021736, 0.999858021736, 0.999858021736, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257326.97, 769.537536621, 8.41096878052, 232.856414795, 232.877044678, 232.887786865, 9.38953781128, 9.54425621033, 9.58403015137, 6472.55619596, 2145.45800781, 2145.45800781, 2145.45800781, 2171.47607422, 2171.47607422, 2171.47607422, -4.6406288147, -4.6406288147, -4.6406288147, 50.0, 50.0, 50.0, 0.999682128429, 0.999682128429, 0.999682128429, 0.0, 0.0, 232.850799561, -22.3486328125, 232.883625, -2115.43333333, -3375.0, -371.633333333, 1259.56666667, 1743.8, 232.870376587, -22.3486328125, 232.883625, -2139.76666667, -3375.0, -396.0, 1235.23333333, 1743.76666667, 232.887786865, -22.3486328125, 232.883625, -2161.43333333, -3375.0, -417.633333333, 1213.56666667, 1743.8
1524257327.41, 773.564819336, 8.37975978851, 232.348587036, 232.349258423, 232.339355469, 9.4860830307, 9.29994773865, 9.40261745453, 6482.28736688, 2086.00341797, 2086.00341797, 2086.00341797, 2139.07617188, 2139.07617188, 2139.07617188, -42.4819208781, -42.4819208781, -42.4819208781, 50.0, 50.0, 50.0, 0.99999409914, 0.99999409914, 0.99999409914, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257328.39, 773.51751709, 8.40467643738, 232.293197632, 232.314178467, 232.325256348, 9.54964065552, 9.42494487762, 9.56808662415, 6501.16444978, 2088.00960286, 2088.00960286, 2088.00960286, 2114.87597656, 2114.87597656, 2114.87597656, -33.409266154, -33.409266154, -33.409266154, 50.0, 50.0, 50.0, 0.999755740166, 0.999755740166, 0.999755740166, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257328.43, 773.602905273, 8.40350532532, 232.301605225, 232.320739746, 232.333435059, 9.42278194427, 9.33595657349, 9.30907249451, 6500.97613415, 2161.85107422, 2161.85107422, 2161.85107422, 2138.75488281, 2138.75488281, 2138.75488281, -63.9408111572, -63.9408111572, -63.9408111572, 50.0, 50.0, 50.0, 0.999585926533, 0.999585926533, 0.999585926533, 0.0, 0.0, 232.293197632, -33.409266154, 232.30575, -1421.9, -3165.66666667, 321.9, 1743.76666667, 1743.8, 232.314178467, -33.409266154, 232.30575, -1447.96666667, -3191.76666667, 295.8, 1743.8, 1743.76666667, 232.325256348, -33.409266154, 232.30575, -1461.76666667, -3205.53333333, 282.033333333, 1743.76666667, 1743.8
1524257328.48, 772.321350098, 8.47731494904, 232.313781738, 232.32711792, 232.336853027, 9.51774787903, 9.4093580246, 9.51655960083, 6547.21132664, 2204.63053385, 2204.63053385, 2204.63053385, 2217.9156901, 2217.9156901, 2217.9156901, 5.78122520447, 5.78122520447, 5.78122520447, 50.0, 50.0, 50.0, 0.999950587749, 0.999950587749, 0.999950587749, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257329.38, 770.450561523, 8.48403167725, 231.682571411, 231.681610107, 231.687454224, 9.47021961212, 9.50255870819, 9.54493045807, 6536.52696972, 2180.00211589, 2180.00211589, 2180.00211589, 2250.26057943, 2250.26057943, 2250.26057943, 72.5909881592, 72.5909881592, 72.5909881592, 50.0, 50.0, 50.0, 0.999945938587, 0.999945938587, 0.999945938587, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257329.91, 782.54107666, 8.25026416779, 231.748901367, 231.762283325, 231.761306763, 9.60745239258, 9.44633197784, 9.32162952423, 6456.17060459, 2220.78271484, 2220.78271484, 2220.78271484, 2206.02636719, 2206.02636719, 2206.02636719, -0.0141045252482, -0.0141045252482, -0.0141045252482, 50.0, 50.0, 50.0, 0.999998509884, 0.999998509884, 0.999998509884, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257329.94, 780.141174316, 8.35193157196, 231.753570557, 231.764541626, 231.764205933, 9.60745239258, 9.44633197784, 9.32162952423, 6515.68570436, 2103.42529297, 2103.42529297, 2103.42529297, 2119.44905599, 2119.44905599, 2119.44905599, -0.184398174286, -0.184398174286, -0.184398174286, 50.0, 50.0, 50.0, 0.999945700169, 0.999945700169, 0.999945700169, 0.0, 0.0, 231.748901367, -0.0141045252482, 231.727875, -744.9, -2488.66666667, 500.0, 1743.76666667, 1244.9, 231.762283325, -0.0141045252482, 231.727875, -761.533333333, -2505.33333333, 500.0, 1743.8, 1261.53333333, 231.761306763, -0.0141045252482, 231.727875, -760.333333333, -2504.1, 500.0, 1743.76666667, 1260.33333333
1524257330.38, 765.913085938, 8.52414703369, 231.175598145, 231.154327393, 231.141143799, 9.28488922119, 9.18897342682, 9.38501167297, 6528.75575956, 2095.15625, 2095.15625, 2095.15625, 2124.3499349, 2124.3499349, 2124.3499349, 44.040318807, 44.040318807, 44.040318807, 50.0, 50.0, 50.0, 1.0, 1.0, 1.0, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257331.4, 759.860290527, 8.63798046112, 231.176498413, 231.182800293, 231.187774658, 9.43191814423, 9.38399505615, 9.48192214966, 6563.65834276, 2186.06217448, 2186.06217448, 2186.06217448, 2082.46842448, 2082.46842448, 2082.46842448, -17.8578809102, -17.8578809102, -17.8578809102, 50.0, 50.0, 50.0, 0.999956846237, 0.999956846237, 0.999956846237, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257331.45, 753.950317383, 8.60727787018, 231.178207397, 231.181640625, 231.179443359, 9.45620346069, 9.32944297791, 9.41023635864, 6489.45988202, 2136.41650391, 2136.41650391, 2136.41650391, 2141.6258138, 2141.6258138, 2141.6258138, -69.2231801351, -69.2231801351, -69.2231801351, 50.0, 50.0, 50.0, 0.999979138374, 0.999979138374, 0.999979138374, 0.0, 0.0, 231.176498413, -17.8578809102, 231.15, -32.9666666667, -1776.73333333, 500.0, 1743.76666667, 532.966666667, 231.182800293, -17.8578809102, 231.15, -40.8, -1784.56666667, 500.0, 1743.76666667, 540.8, 231.187774658, -17.8578809102, 231.15, -47.0, -1790.76666667, 500.0, 1743.76666667, 547.0
1524257331.52, 762.70489502, 8.50028800964, 231.180633545, 231.175765991, 231.175186157, 9.44390773773, 9.34088993073, 9.44762420654, 6483.21127403, 2115.65901693, 2115.65901693, 2115.65901693, 2017.02783203, 2017.02783203, 2017.02783203, 28.0648523966, 28.0648523966, 28.0648523966, 50.0, 50.0, 50.0, 0.997869849205, 0.997869849205, 0.997869849205, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257332.39, 760.655761719, 8.55563354492, 230.563537598, 230.586624146, 230.590667725, 9.99594306946, 9.86385822296, 9.94977474213, 6507.8919511, 2269.46289062, 2269.46289062, 2269.46289062, 2141.6077474, 2141.6077474, 2141.6077474, 497.497965495, 497.497965495, 497.497965495, 50.0, 50.0, 50.0, 0.978946506977, 0.978946506977, 0.978946506977, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257332.92, 768.161560059, 8.52160549164, 230.613937378, 230.604293823, 230.586364746, 9.68747615814, 9.46471691132, 9.64824867249, 6545.96976866, 2123.63688151, 2123.63688151, 2123.63688151, 2063.12353516, 2063.12353516, 2063.12353516, 522.740315755, 522.740315755, 522.740315755, 50.0, 50.0, 50.0, 0.967339932919, 0.967339932919, 0.967339932919, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257332.95, 766.265930176, 8.46663761139, 230.613937378, 230.604293823, 230.586364746, 9.68747615814, 9.46471691132, 9.64824867249, 6487.69594475, 2211.8203125, 2211.8203125, 2211.8203125, 2153.38053385, 2153.38053385, 2153.38053385, 488.405721029, 488.405721029, 488.405721029, 50.0, 50.0, 50.0, 0.976121604443, 0.976121604443, 0.976121604443, 0.0, 0.0, 230.613937378, 522.740315755, 230.575, 0.0, -1077.03333333, 500.0, 1077.03333333, 500.0, 230.604293823, 522.740315755, 230.575, 0.0, -1065.03333333, 500.0, 1065.03333333, 500.0, 230.586364746, 522.740315755, 230.575, 0.0, -1042.73333333, 500.0, 1042.73333333, 500.0
1524257333.38, 765.616027832, 8.56188106537, 229.963394165, 229.957183838, 229.962783813, 10.8130474091, 10.8181610107, 10.8406400681, 6555.11337204, 2487.6961263, 2487.6961263, 2487.6961263, 2189.94970703, 2189.94970703, 2189.94970703, 1241.48445638, 1241.48445638, 1241.48445638, 50.0, 50.0, 50.0, 0.882052481174, 0.882052481174, 0.882052481174, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257334.39, 760.011535645, 8.54416847229, 230.006942749, 229.98348999, 229.977859497, 10.5711841583, 10.6847896576, 10.6824617386, 6493.66660143, 2420.53922526, 2420.53922526, 2420.53922526, 2095.0563151, 2095.0563151, 2095.0563151, 1157.01220703, 1157.01220703, 1157.01220703, 50.0, 50.0, 50.0, 0.872797131538, 0.872797131538, 0.872797131538, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257334.44, 751.92767334, 8.68343734741, 229.999893188, 229.977493286, 229.968673706, 10.7436618805, 10.6950569153, 10.7840948105, 6529.31684123, 2457.28792318, 2457.28792318, 2457.28792318, 2233.7438151, 2233.7438151, 2233.7438151, 1236.30249023, 1236.30249023, 1236.30249023, 50.0, 50.0, 50.0, 0.875971019268, 0.875971019268, 0.875971019268, 0.0, 0.0, 230.006942749, 1157.01220703, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.98348999, 1157.01220703, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.977859497, 1157.01220703, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0
1524257334.5, 752.741943359, 8.66683959961, 229.982116699, 229.96472168, 229.963424683, 11.0427589417, 10.6986923218, 10.8588094711, 6523.89368299, 2546.88623047, 2546.88623047, 2546.88623047, 2197.56722005, 2197.56722005, 2197.56722005, 1462.94222005, 1462.94222005, 1462.94222005, 50.0, 50.0, 50.0, 0.83790063858, 0.83790063858, 0.83790063858, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257335.39, 763.512512207, 8.51648902893, 229.47052002, 229.470626831, 229.46232605, 12.8280496597, 12.8328943253, 12.7260465622, 6502.44593366, 2849.91178385, 2849.91178385, 2849.91178385, 2115.81315104, 2115.81315104, 2115.81315104, 1872.48063151, 1872.48063151, 1872.48063151, 50.0, 50.0, 50.0, 0.756204783916, 0.756204783916, 0.756204783916, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257335.93, 770.76348877, 8.46710968018, 229.40612793, 229.389694214, 229.386062622, 12.5422973633, 12.4384660721, 12.580945015, 6526.13899689, 2879.27473958, 2879.27473958, 2879.27473958, 2122.10986328, 2122.10986328, 2122.10986328, 1845.12353516, 1845.12353516, 1845.12353516, 50.0, 50.0, 50.0, 0.760869443417, 0.760869443417, 0.760869443417, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257335.96, 769.157775879, 8.49721622467, 229.40612793, 229.389694214, 229.386062622, 12.5422973633, 12.5246496201, 12.6643610001, 6535.69993253, 2906.25585938, 2906.25585938, 2906.25585938, 2204.92089844, 2204.92089844, 2204.92089844, 1916.4827474, 1916.4827474, 1916.4827474, 50.0, 50.0, 50.0, 0.747590065002, 0.747590065002, 0.747590065002, 0.0, 0.0, 229.40612793, 1845.12353516, 229.425, 0.0, -500.0, 1057.63333333, 500.0, 1057.63333333, 229.389694214, 1845.12353516, 229.425, 0.0, -500.0, 1078.26666667, 500.0, 1078.26666667, 229.386062622, 1845.12353516, 229.425, 0.0, -500.0, 1082.83333333, 500.0, 1082.83333333
1524257336.38, 748.401489258, 8.71560192108, 228.839996338, 228.860656738, 228.871292114, 15.0830993652, 14.9287910461, 14.9965372086, 6522.76945752, 3432.25520833, 3432.25520833, 3432.25520833, 2194.00260417, 2194.00260417, 2194.00260417, 2632.53076172, 2632.53076172, 2632.53076172, 50.0, 50.0, 50.0, 0.633427321911, 0.633427321911, 0.633427321911, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257337.38, 764.749084473, 8.57294559479, 228.809417725, 228.813903809, 228.81854248, 15.0364370346, 15.0392112732, 14.9592895508, 6556.15229485, 3413.38053385, 3413.38053385, 3413.38053385, 2256.53808594, 2256.53808594, 2256.53808594, 2703.3922526, 2703.3922526, 2703.3922526, 50.0, 50.0, 50.0, 0.637771427631, 0.637771427631, 0.637771427631, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257337.42, 764.872558594, 8.57814979553, 228.809417725, 228.813903809, 228.8228302, 15.1265192032, 15.1162672043, 14.9874162674, 6561.19138211, 3385.18229167, 3385.18229167, 3385.18229167, 2253.31005859, 2253.31005859, 2253.31005859, 2649.55029297, 2649.55029297, 2649.55029297, 50.0, 50.0, 50.0, 0.632560074329, 0.632560074329, 0.632560074329, 0.0, 0.0, 228.809417725, 2703.3922526, 228.85, 50.9666666667, -500.0, 1807.26666667, 550.966666667, 1756.3, 228.813903809, 2703.3922526, 228.85, 45.3333333333, -500.0, 1801.63333333, 545.333333333, 1756.3, 228.81854248, 2703.3922526, 228.85, 39.5333333333, -500.0, 1795.8, 539.533333333, 1756.26666667
1524257337.48, 773.469177246, 8.45741558075, 228.812850952, 228.822769165, 228.828475952, 14.8776216507, 14.884853363, 14.8257827759, 6541.55027087, 3499.1891276, 3499.1891276, 3499.1891276, 2260.54573568, 2260.54573568, 2260.54573568, 2664.22542318, 2664.22542318, 2664.22542318, 50.0, 50.0, 50.0, 0.626404464245, 0.626404464245, 0.626404464245, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257338.38, 766.307434082, 8.52895069122, 228.304092407, 228.275970459, 228.265396118, 15.7796735764, 15.6662540436, 15.7644691467, 6535.7983196, 3607.86914062, 3607.86914062, 3607.86914062, 2184.13167318, 2184.13167318, 2184.13167318, 2950.12304688, 2950.12304688, 2950.12304688, 50.0, 50.0, 50.0, 0.582334220409, 0.582334220409, 0.582334220409, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257338.92, 772.116638184, 8.4047870636, 228.240707397, 228.257019043, 228.266876221, 15.8634738922, 15.7558908463, 15.8465490341, 6489.47593219, 3637.20735677, 3637.20735677, 3637.20735677, 2213.73583984, 2213.73583984, 2213.73583984, 2835.88411458, 2835.88411458, 2835.88411458, 50.0, 50.0, 50.0, 0.603426396847, 0.603426396847, 0.603426396847, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257338.95, 767.671691895, 8.46145343781, 228.242492676, 228.265029907, 228.280151367, 15.8634738922, 15.7558908463, 15.8465490341, 6495.61827649, 3581.41959635, 3581.41959635, 3581.41959635, 2154.62890625, 2154.62890625, 2154.62890625, 2826.79720052, 2826.79720052, 2826.79720052, 50.0, 50.0, 50.0, 0.618444859982, 0.618444859982, 0.618444859982, 0.0, 0.0, 228.240707397, 2835.88411458, 228.277875, 765.433333333, -500.0, 2521.73333333, 1265.43333333, 1756.3, 228.257019043, 2835.88411458, 228.277875, 744.966666667, -500.0, 2501.23333333, 1244.96666667, 1756.26666667, 228.266876221, 2835.88411458, 228.277875, 732.566666667, -500.0, 2488.83333333, 1232.56666667, 1756.26666667
1524257339.39, 757.116027832, 8.58602523804, 227.736251831, 227.740921021, 227.743469238, 15.8809194565, 15.8092908859, 15.8188247681, 6500.61732309, 3547.02669271, 3547.02669271, 3547.02669271, 2103.19954427, 2103.19954427, 2103.19954427, 2845.75, 2845.75, 2845.75, 50.0, 50.0, 50.0, 0.61858856678, 0.61858856678, 0.61858856678, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257340.38, 764.805480957, 8.56380748749, 227.708007812, 227.72869873, 227.733978271, 16.0765533447, 15.9509162903, 15.9024114609, 6549.64690429, 3641.2796224, 3641.2796224, 3641.2796224, 2302.22786458, 2302.22786458, 2302.22786458, 2928.65429688, 2928.65429688, 2928.65429688, 50.0, 50.0, 50.0, 0.608561396599, 0.608561396599, 0.608561396599, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257340.42, 767.278869629, 8.51458930969, 227.708007812, 227.72869873, 227.733978271, 16.0489807129, 16.1685180664, 15.9074697495, 6533.0644609, 3630.57324219, 3630.57324219, 3630.57324219, 2238.33251953, 2238.33251953, 2238.33251953, 2896.9765625, 2896.9765625, 2896.9765625, 50.0, 50.0, 50.0, 0.598908543587, 0.598908543587, 0.598908543587, 0.0, 0.0, 227.708007812, 2928.65429688, 227.70575, 1434.66666667, -321.633333333, 3190.93333333, 1756.3, 1756.26666667, 227.72869873, 2928.65429688, 227.70575, 1408.66666667, -347.6, 3164.96666667, 1756.26666667, 1756.3, 227.733978271, 2928.65429688, 227.70575, 1402.03333333, -354.233333333, 3158.33333333, 1756.26666667, 1756.3
1524257340.47, 769.201782227, 8.45435905457, 227.719116211, 227.740493774, 227.742462158, 16.0142974854, 15.9587574005, 15.8952322006, 6503.10805236, 3614.36458333, 3614.36458333, 3614.36458333, 2162.18115234, 2162.18115234, 2162.18115234, 2793.04101562, 2793.04101562, 2793.04101562, 50.0, 50.0, 50.0, 0.599494218826, 0.599494218826, 0.599494218826, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257341.4, 762.428527832, 8.51355266571, 227.099533081, 227.09664917, 227.101638794, 15.9327068329, 15.8096828461, 15.8897171021, 6490.97542554, 3586.21354167, 3586.21354167, 3586.21354167, 2207.80371094, 2207.80371094, 2207.80371094, 2843.28841146, 2843.28841146, 2843.28841146, 50.0, 50.0, 50.0, 0.608404636383, 0.608404636383, 0.608404636383, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257341.93, 767.602172852, 8.45201206207, 227.155822754, 227.165252686, 227.1690979, 15.9174432755, 16.0426826477, 15.8385162354, 6487.78282381, 3568.41634115, 3568.41634115, 3568.41634115, 2185.31770833, 2185.31770833, 2185.31770833, 2892.67480469, 2892.67480469, 2892.67480469, 50.0, 50.0, 50.0, 0.595231771469, 0.595231771469, 0.595231771469, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257341.97, 764.175292969, 8.50207424164, 227.155822754, 227.165252686, 227.171508789, 15.9560546875, 15.8389902115, 15.8899765015, 6497.07507445, 3586.87272135, 3586.87272135, 3586.87272135, 2109.45768229, 2109.45768229, 2109.45768229, 2852.1015625, 2852.1015625, 2852.1015625, 50.0, 50.0, 50.0, 0.611582756042, 0.611582756042, 0.611582756042, 0.0, 0.0, 227.155822754, 2892.67480469, 227.133625, 2128.36666667, 372.066666667, 3375.0, 1756.3, 1246.63333333, 227.165252686, 2892.67480469, 227.133625, 2116.53333333, 360.233333333, 3375.0, 1756.3, 1258.46666667, 227.1690979, 2892.67480469, 227.133625, 2111.7, 355.4, 3375.0, 1756.3, 1263.3
1524257342.39, 774.165771484, 8.37756538391, 226.572814941, 226.552078247, 226.547225952, 15.8472948074, 15.850312233, 15.7923688889, 6485.6243686, 3612.05729167, 3612.05729167, 3612.05729167, 2113.73844401, 2113.73844401, 2113.73844401, 2861.39778646, 2861.39778646, 2861.39778646, 50.0, 50.0, 50.0, 0.633560061455, 0.633560061455, 0.633560061455, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257343.41, 762.517822266, 8.58215045929, 226.607711792, 226.607315063, 226.602584839, 16.0572166443, 15.9634923935, 15.9623260498, 6544.04267857, 3604.58821615, 3604.58821615, 3604.58821615, 2182.2648112, 2182.2648112, 2182.2648112, 2943.17154948, 2943.17154948, 2943.17154948, 50.0, 50.0, 50.0, 0.600224614143, 0.600224614143, 0.600224614143, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257343.45, 763.563659668, 8.50011539459, 226.607879639, 226.60395813, 226.597854614, 16.0462036133, 15.8702783585, 16.0228366852, 6490.37921829, 3571.50292969, 3571.50292969, 3571.50292969, 2100.80501302, 2100.80501302, 2100.80501302, 2826.73730469, 2826.73730469, 2826.73730469, 50.0, 50.0, 50.0, 0.600002586842, 0.600002586842, 0.600002586842, 0.0, 0.0, 226.607711792, 2943.17154948, 226.5615, 2816.93333333, 1060.66666667, 3375.0, 1756.26666667, 558.066666667, 226.607315063, 2943.17154948, 226.5615, 2817.43333333, 1061.16666667, 3375.0, 1756.26666667, 557.566666667, 226.602584839, 2943.17154948, 226.5615, 2823.4, 1067.1, 3375.0, 1756.3, 551.6
1524257343.51, 768.606811523, 8.47301959991, 226.609603882, 226.597335815, 226.592224121, 16.0264949799, 15.9659252167, 16.19789505, 6512.42057867, 3508.55078125, 3508.55078125, 3508.55078125, 2030.55712891, 2030.55712891, 2030.55712891, 2805.78125, 2805.78125, 2805.78125, 50.0, 50.0, 50.0, 0.608560562134, 0.608560562134, 0.608560562134, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257344.4, 771.918579102, 8.56098937988, 221.661514282, 221.6822052, 221.689102173, 16.3242549896, 16.3221721649, 16.3844451904, 6608.38675782, 3608.03678385, 3608.03678385, 3608.03678385, 2207.80240885, 2207.80240885, 2207.80240885, 2850.69661458, 2850.69661458, 2850.69661458, 50.0, 50.0, 50.0, 0.596945941448, 0.596945941448, 0.596945941448, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257344.93, 770.298583984, 8.44453430176, 221.693511963, 221.687515259, 221.680999756, 16.3182811737, 16.1968803406, 16.1376495361, 6504.81281505, 3571.4765625, 3571.4765625, 3571.4765625, 2186.54720052, 2186.54720052, 2186.54720052, 2886.57942708, 2886.57942708, 2886.57942708, 50.0, 50.0, 50.0, 0.601011872292, 0.601011872292, 0.601011872292, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257344.97, 768.465576172, 8.4540014267, 221.693511963, 221.687515259, 221.672592163, 16.2370166779, 16.1925621033, 16.1711711884, 6496.60907732, 3602.82356771, 3602.82356771, 3602.82356771, 2084.11865234, 2084.11865234, 2084.11865234, 2778.24251302, 2778.24251302, 2778.24251302, 50.0, 50.0, 50.0, 0.605845630169, 0.605845630169, 0.605845630169, 0.0, 0.0, 221.693511963, 2886.57942708, 221.671125, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 221.687515259, 2886.57942708, 221.671125, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 221.680999756, 2886.57942708, 221.671125, 2875.0, 2375.0, 3375.0, 500.0, 500.0
1524257345.38, 773.20715332, 8.45807647705, 216.745315552, 216.745101929, 216.749938965, 16.6834430695, 16.8897743225, 16.6541080475, 6539.84523539, 3576.47949219, 3576.47949219, 3576.47949219, 2239.39095052, 2239.39095052, 2239.39095052, 2964.15527344, 2964.15527344, 2964.15527344, 50.0, 50.0, 50.0, 0.593669831753, 0.593669831753, 0.593669831753, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257346.41, 765.996520996, 8.48243713379, 216.801879883, 216.784881592, 216.77494812, 16.6249923706, 16.6439666748, 16.793964386, 6497.51733405, 3614.71907552, 3614.71907552, 3614.71907552, 2188.73567708, 2188.73567708, 2188.73567708, 2932.34049479, 2932.34049479, 2932.34049479, 50.0, 50.0, 50.0, 0.60906881094, 0.60906881094, 0.60906881094, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257346.46, 780.911621094, 8.37253475189, 216.800003052, 216.777389526, 216.760742188, 16.6750926971, 16.5082530975, 16.5889091492, 6538.20968576, 3605.16536458, 3605.16536458, 3605.16536458, 2166.0921224, 2166.0921224, 2166.0921224, 2931.94238281, 2931.94238281, 2931.94238281, 50.0, 50.0, 50.0, 0.585370242596, 0.585370242596, 0.585370242596, 0.0, 0.0, 216.801879883, 2932.34049479, 216.78075, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 216.784881592, 2932.34049479, 216.78075, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 216.77494812, 2932.34049479, 216.78075, 2875.0, 2375.0, 3375.0, 500.0, 500.0
1524257346.5, 779.230102539, 8.37393283844, 216.793731689, 216.767196655, 216.756286621, 16.6351146698, 16.4063549042, 16.4744110107, 6525.22054435, 3534.36751302, 3534.36751302, 3534.36751302, 2142.10221354, 2142.10221354, 2142.10221354, 2836.59277344, 2836.59277344, 2836.59277344, 50.0, 50.0, 50.0, 0.598368167877, 0.598368167877, 0.598368167877, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257347.4, 769.505249023, 8.51657581329, 211.915908813, 211.918609619, 211.92010498, 17.20835495, 16.9350719452, 17.2303256989, 6553.54979204, 3589.15592448, 3589.15592448, 3589.15592448, 2151.86376953, 2151.86376953, 2151.86376953, 2868.31217448, 2868.31217448, 2868.31217448, 50.0, 50.0, 50.0, 0.58189624548, 0.58189624548, 0.58189624548, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257347.96, 774.734680176, 8.45816421509, 211.8722229, 211.85949707, 211.853637695, 17.0264530182, 17.012134552, 17.0499858856, 6552.83314805, 3546.0390625, 3546.0390625, 3546.0390625, 2194.50423177, 2194.50423177, 2194.50423177, 2898.83821615, 2898.83821615, 2898.83821615, 50.0, 50.0, 50.0, 0.600145220757, 0.600145220757, 0.600145220757, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257348.01, 769.455505371, 8.49547958374, 211.861358643, 211.854873657, 211.857681274, 17.1092662811, 17.0272521973, 17.0454750061, 6536.89353648, 3552.83984375, 3552.83984375, 3552.83984375, 2233.67447917, 2233.67447917, 2233.67447917, 2933.57617188, 2933.57617188, 2933.57617188, 50.0, 50.0, 50.0, 0.609008491039, 0.609008491039, 0.609008491039, 0.0, 0.0, 211.8722229, 2898.83821615, 211.890375, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 211.85949707, 2898.83821615, 211.890375, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 211.853637695, 2898.83821615, 211.890375, 2875.0, 2375.0, 3375.0, 500.0, 500.0
