TIME, DC_V, DC_I, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, DC_P, AC_S_1, AC_S_2, AC_S_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_PF_1, AC_PF_2, AC_PF_3, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1, V_ACT_2, Q_ACT_2, V_TARGET_2, Q_TARGET_2, Q_MIN_2, Q_MAX_2, Q_MIN_ERROR_2, Q_MAX_ERROR_2, V_ACT_3, Q_ACT_3, V_TARGET_3, Q_TARGET_3, Q_MIN_3, Q_MAX_3, Q_MIN_ERROR_3, Q_MAX_ERROR_3
1524257060.72, 797.588684082, 28.5531597137, 211.90423584, 211.895477295, 211.888366699, 38.1365852356, 38.0978660583, 38.238319397, 22773.6770825, 8058.17252604, 8058.17252604, 8058.17252604, 7553.02278646, 7553.02278646, 7553.02278646, 2919.09309896, 2919.09309896, 2919.09309896, 50.0, 50.0, 50.0, 0.93787419796, 0.93787419796, 0.93787419796, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257061.26, 803.311401367, 28.4345359802, 211.869857788, 211.886978149, 211.896118164, 38.2574768066, 38.3132362366, 38.4540061951, 22841.7869455, 8196.52278646, 8196.52278646, 8196.52278646, 7700.73632812, 7700.73632812, 7700.73632812, 2839.45052083, 2839.45052083, 2839.45052083, 50.0, 50.0, 50.0, 0.934673786163, 0.934673786163, 0.934673786163, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257061.3, 806.536132812, 28.2261886597, 211.877044678, 211.894088745, 211.900314331, 38.3374671936, 38.2174377441, 38.4540061951, 22765.4410456, 8132.38476562, 8132.38476562, 8132.38476562, 7656.76692708, 7656.76692708, 7656.76692708, 2913.26236979, 2913.26236979, 2913.26236979, 50.0, 50.0, 50.0, 0.934395074844, 0.934395074844, 0.934395074844, 0.0, 0.0, 211.869857788, 2839.45052083, 211.890375, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 211.886978149, 2839.45052083, 211.890375, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 211.896118164, 2839.45052083, 211.890375, 2875.0, 2375.0, 3375.0, 500.0, 500.0
1524257061.72, 821.150939941, 27.814283371, 216.804931641, 216.809417725, 216.811721802, 37.2689170837, 37.3388137817, 37.4051437378, 22839.7249339, 8137.25390625, 8137.25390625, 8137.25390625, 7599.92773438, 7599.92773438, 7599.92773438, 2883.94921875, 2883.94921875, 2883.94921875, 50.0, 50.0, 50.0, 0.931715488434, 0.931715488434, 0.931715488434, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257062.73, 813.284118652, 27.8696098328, 216.770172119, 216.787857056, 216.797424316, 37.2168655396, 37.4963150024, 37.610168457, 22665.91107, 8082.99414062, 8082.99414062, 8082.99414062, 7550.43164062, 7550.43164062, 7550.43164062, 2823.11458333, 2823.11458333, 2823.11458333, 50.0, 50.0, 50.0, 0.934874653816, 0.934874653816, 0.934874653816, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257062.78, 808.472229004, 28.3115520477, 216.775253296, 216.792327881, 216.800003052, 37.4667205811, 37.4828186035, 37.5523719788, 22889.1035906, 8206.65429688, 8206.65429688, 8206.65429688, 7713.36848958, 7713.36848958, 7713.36848958, 2902.3203125, 2902.3203125, 2902.3203125, 50.0, 50.0, 50.0, 0.932536303997, 0.932536303997, 0.932536303997, 0.0, 0.0, 216.770172119, 2823.11458333, 216.78075, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 216.787857056, 2823.11458333, 216.78075, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 216.797424316, 2823.11458333, 216.78075, 2875.0, 2375.0, 3375.0, 500.0, 500.0
1524257062.85, 800.872619629, 28.447675705, 216.791549683, 216.801712036, 216.806106567, 37.7932167053, 37.5502967834, 37.5589637756, 22782.9645642, 8118.68554688, 8118.68554688, 8118.68554688, 7577.94986979, 7577.94986979, 7577.94986979, 2962.16634115, 2962.16634115, 2962.16634115, 50.0, 50.0, 50.0, 0.934372127056, 0.934372127056, 0.934372127056, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257063.73, 794.317565918, 28.6695175171, 221.648803711, 221.635971069, 221.636734009, 36.5355987549, 36.7890319824, 36.664806366, 22772.7013702, 8060.62434896, 8060.62434896, 8060.62434896, 7577.47200521, 7577.47200521, 7577.47200521, 2902.22005208, 2902.22005208, 2902.22005208, 50.0, 50.0, 50.0, 0.939315021038, 0.939315021038, 0.939315021038, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257064.28, 815.750366211, 27.756357193, 221.68321228, 221.693603516, 221.703216553, 36.6260070801, 36.5983657837, 36.7092208862, 22642.2585449, 8130.33007812, 8130.33007812, 8130.33007812, 7583.89583333, 7583.89583333, 7583.89583333, 2858.25813802, 2858.25813802, 2858.25813802, 50.0, 50.0, 50.0, 0.933520853519, 0.933520853519, 0.933520853519, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257064.32, 818.355773926, 27.7784137726, 221.690414429, 221.698806763, 221.703216553, 36.6260070801, 36.5300674438, 36.4195289612, 22732.6253013, 8116.70377604, 8116.70377604, 8116.70377604, 7585.80729167, 7585.80729167, 7585.80729167, 2879.45507812, 2879.45507812, 2879.45507812, 50.0, 50.0, 50.0, 0.934453427792, 0.934453427792, 0.934453427792, 0.0, 0.0, 221.68321228, 2858.25813802, 221.671125, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 221.693603516, 2858.25813802, 221.671125, 2875.0, 2375.0, 3375.0, 500.0, 500.0, 221.703216553, 2858.25813802, 221.671125, 2875.0, 2375.0, 3375.0, 500.0, 500.0
1524257064.71, 794.089111328, 28.5362949371, 226.587036133, 226.572937012, 226.572036743, 35.6852264404, 35.6297225952, 36.0338935852, 22660.3610872, 8079.23177083, 8079.23177083, 8079.23177083, 7550.21158854, 7550.21158854, 7550.21158854, 2876.64322917, 2876.64322917, 2876.64322917, 50.0, 50.0, 50.0, 0.933111906052, 0.933111906052, 0.933111906052, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257065.72, 811.712280273, 28.1920337677, 226.585205078, 226.596313477, 226.593338013, 35.8544845581, 35.8247566223, 36.1526603699, 22883.8200151, 8153.26692708, 8153.26692708, 8153.26692708, 7634.37369792, 7634.37369792, 7634.37369792, 2879.80110677, 2879.80110677, 2879.80110677, 50.0, 50.0, 50.0, 0.932161927223, 0.932161927223, 0.932161927223, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257065.76, 811.71496582, 28.0736846924, 226.588287354, 226.596725464, 226.596282959, 35.8140983582, 35.8247566223, 36.1526603699, 22787.8300105, 8149.59570312, 8149.59570312, 8149.59570312, 7622.66080729, 7622.66080729, 7622.66080729, 2894.27376302, 2894.27376302, 2894.27376302, 50.0, 50.0, 50.0, 0.931952238083, 0.931952238083, 0.931952238083, 0.0, 0.0, 226.585205078, 2879.80110677, 226.5615, 2845.23333333, 1088.93333333, 3375.0, 1756.3, 529.766666667, 226.596313477, 2879.80110677, 226.5615, 2831.26666667, 1074.96666667, 3375.0, 1756.3, 543.733333333, 226.593338013, 2879.80110677, 226.5615, 2835.0, 1078.73333333, 3375.0, 1756.26666667, 540.0
1524257065.8, 814.296386719, 27.995798111, 226.59552002, 226.601516724, 226.596389771, 35.8568572998, 35.818523407, 35.9135055542, 22796.8772451, 8036.38346354, 8036.38346354, 8036.38346354, 7509.77604167, 7509.77604167, 7509.77604167, 2896.75878906, 2896.75878906, 2896.75878906, 50.0, 50.0, 50.0, 0.934826493263, 0.934826493263, 0.934826493263, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257066.73, 810.74041748, 27.9071960449, 227.097564697, 227.118713379, 227.125549316, 35.6160087585, 35.6039047241, 35.8399848938, 22625.4917722, 8059.84049479, 8059.84049479, 8059.84049479, 7613.24348958, 7613.24348958, 7613.24348958, 2796.25651042, 2796.25651042, 2796.25651042, 50.0, 50.0, 50.0, 0.93681794405, 0.93681794405, 0.93681794405, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257067.29, 804.461364746, 28.5106544495, 227.163543701, 227.163665771, 227.167205811, 35.6539344788, 35.6388969421, 35.6831855774, 22935.7199882, 8108.51757812, 8108.51757812, 8108.51757812, 7546.16861979, 7546.16861979, 7546.16861979, 2894.90625, 2894.90625, 2894.90625, 50.0, 50.0, 50.0, 0.934788107872, 0.934788107872, 0.934788107872, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257067.32, 810.448486328, 28.2055206299, 227.167739868, 227.163665771, 227.166275024, 35.6559143066, 35.6351318359, 35.6620368958, 22859.1215006, 8058.80859375, 8058.80859375, 8058.80859375, 7587.67773438, 7587.67773438, 7587.67773438, 2928.38476562, 2928.38476562, 2928.38476562, 50.0, 50.0, 50.0, 0.934230685234, 0.934230685234, 0.934230685234, 0.0, 0.0, 227.163543701, 2894.90625, 227.133625, 2118.66666667, 362.366666667, 3375.0, 1756.3, 1256.33333333, 227.163665771, 2894.90625, 227.133625, 2118.5, 362.233333333, 3375.0, 1756.26666667, 1256.5, 227.167205811, 2894.90625, 227.133625, 2114.06666667, 357.766666667, 3375.0, 1756.3, 1260.93333333
1524257067.72, 811.466186523, 28.1816997528, 227.69367981, 227.673980713, 227.670974731, 35.4618530273, 35.5015106201, 35.6187667847, 22868.4964282, 8103.47265625, 8103.47265625, 8103.47265625, 7577.27604167, 7577.27604167, 7577.27604167, 2920.15332031, 2920.15332031, 2920.15332031, 50.0, 50.0, 50.0, 0.934584677219, 0.934584677219, 0.934584677219, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257068.72, 813.110900879, 28.0821895599, 227.746658325, 227.731872559, 227.722640991, 35.5514450073, 35.4795761108, 35.5379638672, 22833.9344517, 8027.24674479, 8027.24674479, 8027.24674479, 7587.01367188, 7587.01367188, 7587.01367188, 2913.45084635, 2913.45084635, 2913.45084635, 50.0, 50.0, 50.0, 0.932924211025, 0.932924211025, 0.932924211025, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257068.75, 805.268249512, 28.1723308563, 227.741851807, 227.728973389, 227.717758179, 35.5377159119, 35.4795761108, 35.5379638672, 22686.2835533, 8064.53059896, 8064.53059896, 8064.53059896, 7492.80078125, 7492.80078125, 7492.80078125, 2834.02148438, 2834.02148438, 2834.02148438, 50.0, 50.0, 50.0, 0.936090111732, 0.936090111732, 0.936090111732, 0.0, 0.0, 227.746658325, 2913.45084635, 227.70575, 1386.1, -370.166666667, 3142.4, 1756.26666667, 1756.3, 227.731872559, 2913.45084635, 227.70575, 1404.66666667, -351.6, 3160.96666667, 1756.26666667, 1756.3, 227.722640991, 2913.45084635, 227.70575, 1416.26666667, -340.0, 3172.56666667, 1756.26666667, 1756.3
1524257068.79, 807.929504395, 28.1048545837, 227.732910156, 227.722106934, 227.711120605, 35.4961280823, 35.468120575, 35.5111999512, 22706.7412349, 8116.38932292, 8116.38932292, 8116.38932292, 7568.984375, 7568.984375, 7568.984375, 2893.55794271, 2893.55794271, 2893.55794271, 50.0, 50.0, 50.0, 0.934911429882, 0.934911429882, 0.934911429882, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257069.71, 797.214782715, 28.4922370911, 228.297134399, 228.306808472, 228.310760498, 35.6208953857, 35.5442848206, 35.636844635, 22714.4326016, 8109.73111979, 8109.73111979, 8109.73111979, 7537.00716146, 7537.00716146, 7537.00716146, 2841.85807292, 2841.85807292, 2841.85807292, 50.0, 50.0, 50.0, 0.936298370361, 0.936298370361, 0.936298370361, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257070.25, 813.029785156, 27.8600463867, 228.2890625, 228.268569946, 228.260971069, 35.3878097534, 35.4054489136, 35.3583755493, 22651.0475282, 8102.16601562, 8102.16601562, 8102.16601562, 7612.02929688, 7612.02929688, 7612.02929688, 2921.23209635, 2921.23209635, 2921.23209635, 50.0, 50.0, 50.0, 0.936053335667, 0.936053335667, 0.936053335667, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257070.28, 813.220947266, 28.072977066, 228.280502319, 228.257217407, 228.252166748, 35.1477851868, 35.352897644, 35.405216217, 22829.5330022, 8069.33138021, 8069.33138021, 8069.33138021, 7516.49674479, 7516.49674479, 7516.49674479, 2815.72363281, 2815.72363281, 2815.72363281, 50.0, 50.0, 50.0, 0.935292243958, 0.935292243958, 0.935292243958, 0.0, 0.0, 228.2890625, 2921.23209635, 228.277875, 704.7, -500.0, 2460.96666667, 1204.7, 1756.26666667, 228.268569946, 2921.23209635, 228.277875, 730.433333333, -500.0, 2486.73333333, 1230.43333333, 1756.3, 228.260971069, 2921.23209635, 228.277875, 740.0, -500.0, 2496.26666667, 1240.0, 1756.26666667
1524257070.72, 814.00567627, 28.2982196808, 228.817184448, 228.836593628, 228.841567993, 34.9316940308, 34.9954910278, 35.1442718506, 23034.9114485, 8031.80208333, 8031.80208333, 8031.80208333, 7674.69270833, 7674.69270833, 7674.69270833, 2488.3992513, 2488.3992513, 2488.3992513, 50.0, 50.0, 50.0, 0.950195133686, 0.950195133686, 0.950195133686, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257071.71, 814.949279785, 27.8878250122, 228.8387146, 228.818130493, 228.813171387, 34.4310035706, 34.7083053589, 34.9711914062, 22727.1629085, 7983.72851562, 7983.72851562, 7983.72851562, 7562.47135417, 7562.47135417, 7562.47135417, 2536.96386719, 2536.96386719, 2536.96386719, 50.0, 50.0, 50.0, 0.949739575386, 0.949739575386, 0.949739575386, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257071.75, 807.79284668, 28.0410442352, 228.83241272, 228.815048218, 228.812149048, 34.7188110352, 34.7083053589, 34.9711914062, 22651.3549466, 8019.10807292, 8019.10807292, 8019.10807292, 7583.24023438, 7583.24023438, 7583.24023438, 2506.95458984, 2506.95458984, 2506.95458984, 50.0, 50.0, 50.0, 0.950749516487, 0.950749516487, 0.950749516487, 0.0, 0.0, 228.8387146, 2536.96386719, 228.85, 14.1666666667, -500.0, 1770.46666667, 514.166666667, 1756.3, 228.818130493, 2536.96386719, 228.85, 40.0333333333, -500.0, 1796.33333333, 540.033333333, 1756.3, 228.813171387, 2536.96386719, 228.85, 46.2666666667, -500.0, 1802.53333333, 546.266666667, 1756.26666667
1524257071.81, 807.616027832, 28.1335983276, 228.82244873, 228.814575195, 228.81350708, 35.0670204163, 34.8830528259, 35.0777587891, 22721.14493, 7969.87369792, 7969.87369792, 7969.87369792, 7566.53059896, 7566.53059896, 7566.53059896, 2308.24446615, 2308.24446615, 2308.24446615, 50.0, 50.0, 50.0, 0.958557963371, 0.958557963371, 0.958557963371, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257072.74, 814.670959473, 28.1142101288, 229.456069946, 229.450042725, 229.439315796, 33.9723091125, 33.9245567322, 34.0045318604, 22903.8305404, 7807.88736979, 7807.88736979, 7807.88736979, 7498.76367188, 7498.76367188, 7498.76367188, 1869.49560547, 1869.49560547, 1869.49560547, 50.0, 50.0, 50.0, 0.971598982811, 0.971598982811, 0.971598982811, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257073.3, 799.357788086, 28.6388874054, 229.385803223, 229.388977051, 229.392425537, 34.0503044128, 34.0602111816, 34.1661224365, 22892.7176896, 7867.72330729, 7867.72330729, 7867.72330729, 7551.89713542, 7551.89713542, 7551.89713542, 1781.69205729, 1781.69205729, 1781.69205729, 50.0, 50.0, 50.0, 0.972949445248, 0.972949445248, 0.972949445248, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257073.37, 801.437866211, 28.4440803528, 229.384536743, 229.394683838, 229.405105591, 34.0340156555, 34.072971344, 34.1895141602, 22796.1630643, 7825.89973958, 7825.89973958, 7825.89973958, 7644.07486979, 7644.07486979, 7644.07486979, 1897.70442708, 1897.70442708, 1897.70442708, 50.0, 50.0, 50.0, 0.973806500435, 0.973806500435, 0.973806500435, 0.0, 0.0, 229.385803223, 1781.69205729, 229.425, 0.0, -500.0, 1083.16666667, 500.0, 1083.16666667, 229.388977051, 1781.69205729, 229.425, 0.0, -500.0, 1079.16666667, 500.0, 1079.16666667, 229.392425537, 1781.69205729, 229.425, 0.0, -500.0, 1074.83333333, 500.0, 1074.83333333
1524257073.71, 797.704162598, 28.4243240356, 230.012466431, 230.027679443, 230.02822876, 33.510307312, 33.4559364319, 33.4440460205, 22674.2016023, 7712.23632812, 7712.23632812, 7712.23632812, 7540.43098958, 7540.43098958, 7540.43098958, 1124.85929362, 1124.85929362, 1124.85929362, 50.0, 50.0, 50.0, 0.988036096096, 0.988036096096, 0.988036096096, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257074.71, 798.583557129, 28.3994007111, 229.957565308, 229.978408813, 229.988540649, 33.368637085, 33.3895759583, 33.614906311, 22679.2944402, 7715.23111979, 7715.23111979, 7715.23111979, 7602.82161458, 7602.82161458, 7602.82161458, 1115.84733073, 1115.84733073, 1115.84733073, 50.0, 50.0, 50.0, 0.988452970982, 0.988452970982, 0.988452970982, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257074.75, 800.552368164, 28.2150859833, 229.961929321, 229.986419678, 230.000198364, 33.3868370056, 33.4437561035, 33.614906311, 22587.6539019, 7738.95963542, 7738.95963542, 7738.95963542, 7619.1953125, 7619.1953125, 7619.1953125, 1111.28597005, 1111.28597005, 1111.28597005, 50.0, 50.0, 50.0, 0.988493919373, 0.988493919373, 0.988493919373, 0.0, 0.0, 229.957565308, 1115.84733073, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.978408813, 1115.84733073, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0, 229.988540649, 1115.84733073, 230.0, 0.0, -500.0, 500.0, 500.0, 500.0
1524257074.8, 808.442077637, 28.1600265503, 229.974212646, 229.99760437, 230.008392334, 33.3909645081, 33.4125900269, 33.5712928772, 22765.7503706, 7717.33984375, 7717.33984375, 7717.33984375, 7662.87369792, 7662.87369792, 7662.87369792, 1071.46435547, 1071.46435547, 1071.46435547, 50.0, 50.0, 50.0, 0.99087703228, 0.99087703228, 0.99087703228, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257075.73, 806.735412598, 28.2299499512, 230.554122925, 230.537750244, 230.533233643, 32.6075134277, 32.8794593811, 33.0380363464, 22774.1003215, 7583.51302083, 7583.51302083, 7583.51302083, 7635.26432292, 7635.26432292, 7635.26432292, 428.502156576, 428.502156576, 428.502156576, 50.0, 50.0, 50.0, 0.998145699501, 0.998145699501, 0.998145699501, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257076.27, 811.421936035, 27.9815177917, 230.579406738, 230.594696045, 230.600784302, 32.986530304, 33.0366821289, 33.0886039734, 22704.8173398, 7566.22265625, 7566.22265625, 7566.22265625, 7511.19726562, 7511.19726562, 7511.19726562, 432.05476888, 432.05476888, 432.05476888, 50.0, 50.0, 50.0, 0.998499810696, 0.998499810696, 0.998499810696, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257076.31, 811.901000977, 27.9794521332, 230.587921143, 230.602096558, 230.603134155, 32.986530304, 33.0366821289, 33.1208686829, 22716.5451937, 7632.93359375, 7632.93359375, 7632.93359375, 7558.60742188, 7558.60742188, 7558.60742188, 408.185872396, 408.185872396, 408.185872396, 50.0, 50.0, 50.0, 0.997874975204, 0.997874975204, 0.997874975204, 0.0, 0.0, 230.579406738, 432.05476888, 230.575, 0.0, -1034.1, 500.0, 1034.1, 500.0, 230.594696045, 432.05476888, 230.575, 0.0, -1053.1, 500.0, 1053.1, 500.0, 230.600784302, 432.05476888, 230.575, 0.0, -1060.66666667, 500.0, 1060.66666667, 500.0
1524257076.72, 813.314208984, 28.1019172668, 231.186035156, 231.172866821, 231.170059204, 32.4190711975, 32.5813865662, 32.5888710022, 22855.6886128, 7564.65885417, 7564.65885417, 7564.65885417, 7590.65625, 7590.65625, 7590.65625, 29.8686650594, 29.8686650594, 29.8686650594, 50.0, 50.0, 50.0, 0.999991297722, 0.999991297722, 0.999991297722, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257077.72, 806.932922363, 28.2831268311, 231.170623779, 231.178466797, 231.183670044, 32.8750686646, 32.644203186, 32.9017448425, 22822.5861874, 7546.68424479, 7546.68424479, 7546.68424479, 7585.65104167, 7585.65104167, 7585.65104167, 13.2808901469, 13.2808901469, 13.2808901469, 50.0, 50.0, 50.0, 0.999999582767, 0.999999582767, 0.999999582767, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257077.76, 810.984802246, 28.209728241, 231.176116943, 231.181243896, 231.187759399, 32.8031539917, 32.644203186, 32.9041519165, 22877.6608789, 7553.11002604, 7553.11002604, 7553.11002604, 7552.45117188, 7552.45117188, 7552.45117188, 14.3451105754, 14.3451105754, 14.3451105754, 50.0, 50.0, 50.0, 0.99999910593, 0.99999910593, 0.99999910593, 0.0, 0.0, 231.170623779, 13.2808901469, 231.15, -25.6666666667, -1769.43333333, 500.0, 1743.76666667, 525.666666667, 231.178466797, 13.2808901469, 231.15, -35.4, -1779.2, 500.0, 1743.8, 535.4, 231.183670044, 13.2808901469, 231.15, -41.8666666667, -1785.66666667, 500.0, 1743.8, 541.866666667
1524257077.8, 815.380737305, 28.0381202698, 231.177963257, 231.180938721, 231.185317993, 32.8134002686, 32.7682037354, 32.9041519165, 22861.7431782, 7474.63151042, 7474.63151042, 7474.63151042, 7501.6171875, 7501.6171875, 7501.6171875, -48.2165679932, -48.2165679932, -48.2165679932, 50.0, 50.0, 50.0, 0.99998664856, 0.99998664856, 0.99998664856, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257078.72, 814.833496094, 28.1096076965, 231.706100464, 231.731323242, 231.734741211, 32.8638381958, 32.8837547302, 32.8958396912, 22904.6499132, 7657.12434896, 7657.12434896, 7657.12434896, 7643.54036458, 7643.54036458, 7643.54036458, 13.5721473694, 13.5721473694, 13.5721473694, 50.0, 50.0, 50.0, 0.999946177006, 0.999946177006, 0.999946177006, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257079.25, 819.8671875, 27.5920906067, 231.761703491, 231.749588013, 231.745376587, 32.5958251953, 32.5691184998, 32.6029510498, 22621.849723, 7576.328125, 7576.328125, 7576.328125, 7566.75976562, 7566.75976562, 7566.75976562, 7.90066655477, 7.90066655477, 7.90066655477, 50.0, 50.0, 50.0, 0.999992251396, 0.999992251396, 0.999992251396, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257079.29, 817.443359375, 27.9573802948, 231.759735107, 231.744552612, 231.738067627, 32.5194129944, 32.5136566162, 32.5863723755, 22853.5748675, 7471.19596354, 7471.19596354, 7471.19596354, 7517.36263021, 7517.36263021, 7517.36263021, -11.0254185994, -11.0254185994, -11.0254185994, 50.0, 50.0, 50.0, 0.999999582767, 0.999999582767, 0.999999582767, 0.0, 0.0, 231.761703491, 7.90066655477, 231.727875, -760.833333333, -2504.6, 500.0, 1743.76666667, 1260.83333333, 231.749588013, 7.90066655477, 231.727875, -745.766666667, -2489.53333333, 500.0, 1743.76666667, 1245.76666667, 231.745376587, 7.90066655477, 231.727875, -740.533333333, -2484.3, 500.0, 1743.76666667, 1240.53333333
1524257079.73, 808.323547363, 28.0070152283, 232.268859863, 232.261779785, 232.265045166, 32.6005020142, 32.664478302, 32.8277359009, 22638.7299004, 7542.49088542, 7542.49088542, 7542.49088542, 7591.203125, 7591.203125, 7591.203125, -52.4040171305, -52.4040171305, -52.4040171305, 50.0, 50.0, 50.0, 0.999963581562, 0.999963581562, 0.999963581562, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257080.71, 806.352722168, 28.1117668152, 232.325546265, 232.304977417, 232.301818848, 32.4496879578, 32.4712562561, 32.5634613037, 22667.9996964, 7521.79752604, 7521.79752604, 7521.79752604, 7508.75716146, 7508.75716146, 7508.75716146, 62.9692738851, 62.9692738851, 62.9692738851, 50.0, 50.0, 50.0, 0.999997317791, 0.999997317791, 0.999997317791, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257080.76, 810.405700684, 28.2334651947, 232.322189331, 232.296188354, 232.28553772, 32.4408912659, 32.4712562561, 32.5634613037, 22880.5611438, 7615.63541667, 7615.63541667, 7615.63541667, 7593.99023438, 7593.99023438, 7593.99023438, 4.97153091431, 4.97153091431, 4.97153091431, 50.0, 50.0, 50.0, 0.999990224838, 0.999990224838, 0.999990224838, 0.0, 0.0, 232.325546265, 62.9692738851, 232.30575, -1462.13333333, -3205.9, 281.666666667, 1743.76666667, 1743.8, 232.304977417, 62.9692738851, 232.30575, -1436.53333333, -3180.33333333, 307.233333333, 1743.8, 1743.76666667, 232.301818848, 62.9692738851, 232.30575, -1432.6, -3176.4, 311.166666667, 1743.8, 1743.76666667
1524257080.82, 818.189025879, 27.94880867, 232.311904907, 232.288070679, 232.281692505, 32.4715423584, 32.536605835, 32.5681304932, 22867.4085402, 7541.15169271, 7541.15169271, 7541.15169271, 7536.08984375, 7536.08984375, 7536.08984375, -43.4048817952, -43.4048817952, -43.4048817952, 50.0, 50.0, 50.0, 0.999993920326, 0.999993920326, 0.999993920326, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257081.71, 811.257263184, 27.9666576385, 232.916625977, 232.922683716, 232.920257568, 32.5942726135, 32.6347198486, 32.7045402527, 22688.1541362, 7609.81315104, 7609.81315104, 7609.81315104, 7579.69140625, 7579.69140625, 7579.69140625, 37.9670969645, 37.9670969645, 37.9670969645, 50.0, 50.0, 50.0, 0.999986410141, 0.999986410141, 0.999986410141, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257082.25, 817.52532959, 27.6745281219, 232.877944946, 232.853744507, 232.84425354, 32.328289032, 32.42628479, 32.5825500488, 22624.6277241, 7614.83398438, 7614.83398438, 7614.83398438, 7554.64388021, 7554.64388021, 7554.64388021, -0.835066636403, -0.835066636403, -0.835066636403, 50.0, 50.0, 50.0, 0.999981701374, 0.999981701374, 0.999981701374, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257082.29, 816.48248291, 27.7314682007, 232.866607666, 232.843566895, 232.839797974, 32.3153495789, 32.3406448364, 32.4284477234, 22642.2580112, 7581.18098958, 7581.18098958, 7581.18098958, 7522.75520833, 7522.75520833, 7522.75520833, -11.9607200623, -11.9607200623, -11.9607200623, 50.0, 50.0, 50.0, 0.999997079372, 0.999997079372, 0.999997079372, 0.0, 0.0, 232.877944946, -0.835066636403, 232.883625, -2149.2, -3375.0, -405.4, 1225.8, 1743.8, 232.853744507, -0.835066636403, 232.883625, -2119.1, -3375.0, -375.3, 1255.9, 1743.8, 232.84425354, -0.835066636403, 232.883625, -2107.26666667, -3375.0, -363.5, 1267.73333333, 1743.76666667
1524257082.7, 796.950073242, 28.6565227509, 233.435577393, 233.459274292, 233.466644287, 32.8067207336, 32.621181488, 32.8395767212, 22837.8179052, 7563.24674479, 7563.24674479, 7563.24674479, 7579.60416667, 7579.60416667, 7579.60416667, -238.538655599, -238.538655599, -238.538655599, 50.0, 50.0, 50.0, 0.999393224716, 0.999393224716, 0.999393224716, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257083.71, 814.853271484, 27.8982810974, 233.425369263, 233.41583252, 233.418914795, 32.3193511963, 32.1312294006, 32.5965919495, 22733.005621, 7634.76171875, 7634.76171875, 7634.76171875, 7573.22330729, 7573.22330729, 7573.22330729, -332.59769694, -332.59769694, -332.59769694, 50.0, 50.0, 50.0, 0.999667525291, 0.999667525291, 0.999667525291, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257083.75, 804.032592773, 28.2366695404, 233.418701172, 233.415237427, 233.420974731, 32.4330673218, 32.4733543396, 32.5965919495, 22703.2026219, 7609.48893229, 7609.48893229, 7609.48893229, 7563.47786458, 7563.47786458, 7563.47786458, -249.236653646, -249.236653646, -249.236653646, 50.0, 50.0, 50.0, 0.999123871326, 0.999123871326, 0.999123871326, 0.0, 0.0, 233.425369263, -332.59769694, 233.4615, -2830.06666667, -3375.0, -1086.26666667, 544.933333333, 1743.8, 233.41583252, -332.59769694, 233.4615, -2818.2, -3375.0, -1074.43333333, 556.8, 1743.76666667, 233.418914795, -332.59769694, 233.4615, -2822.03333333, -3375.0, -1078.26666667, 552.966666667, 1743.76666667
1524257083.79, 805.75793457, 28.2207126617, 233.415084839, 233.421859741, 233.423156738, 32.6087646484, 32.8435935974, 32.7437858582, 22739.0631464, 7702.95377604, 7702.95377604, 7702.95377604, 7655.29752604, 7655.29752604, 7655.29752604, -1059.5086263, -1059.5086263, -1059.5086263, 50.0, 50.0, 50.0, 0.98860257864, 0.98860257864, 0.98860257864, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257084.71, 814.096008301, 28.0087337494, 238.361907959, 238.34185791, 238.332687378, 33.8951644897, 33.712348938, 34.0543937683, 22801.7983429, 8106.25716146, 8106.25716146, 8106.25716146, 7483.19466146, 7483.19466146, 7483.19466146, -2894.67545573, -2894.67545573, -2894.67545573, 50.0, 50.0, 50.0, 0.934587061405, 0.934587061405, 0.934587061405, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257085.25, 791.950256348, 28.6395206451, 238.310668945, 238.324172974, 238.340698242, 34.0810890198, 34.1844749451, 34.3524284363, 22681.0757166, 8211.21028646, 8211.21028646, 8211.21028646, 7595.15625, 7595.15625, 7595.15625, -2947.26009115, -2947.26009115, -2947.26009115, 50.0, 50.0, 50.0, 0.933321475983, 0.933321475983, 0.933321475983, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257085.29, 792.839660645, 28.6803455353, 238.314529419, 238.335006714, 238.346237183, 34.1464195251, 34.3438262939, 34.3644599915, 22738.9154214, 8122.44075521, 8122.44075521, 8122.44075521, 7570.22265625, 7570.22265625, 7570.22265625, -2952.24576823, -2952.24576823, -2952.24576823, 50.0, 50.0, 50.0, 0.93488997221, 0.93488997221, 0.93488997221, 0.0, 0.0, 238.310668945, -2947.26009115, 238.346125, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 238.324172974, -2947.26009115, 238.346125, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 238.340698242, -2947.26009115, 238.346125, -2875.0, -3375.0, -2375.0, 500.0, 500.0
1524257085.72, 810.938537598, 28.2157554626, 243.25869751, 243.264816284, 243.265213013, 33.3599510193, 33.2334632874, 33.4588470459, 22881.2434721, 8124.69986979, 8124.69986979, 8124.69986979, 7610.92447917, 7610.92447917, 7610.92447917, -2919.8610026, -2919.8610026, -2919.8610026, 50.0, 50.0, 50.0, 0.932955265045, 0.932955265045, 0.932955265045, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257086.75, 810.685302734, 28.1272659302, 243.212112427, 243.234970093, 243.248550415, 33.4946632385, 33.5244560242, 33.6379089355, 22802.3610957, 8146.77864583, 8146.77864583, 8146.77864583, 7642.16080729, 7642.16080729, 7642.16080729, -2822.57486979, -2822.57486979, -2822.57486979, 50.0, 50.0, 50.0, 0.933893859386, 0.933893859386, 0.933893859386, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257086.8, 805.208129883, 28.406288147, 243.233093262, 243.252182007, 243.253646851, 33.542930603, 33.4999160767, 33.5661354065, 22872.9741557, 8146.31901042, 8146.31901042, 8146.31901042, 7634.58398438, 7634.58398438, 7634.58398438, -2866.96223958, -2866.96223958, -2866.96223958, 50.0, 50.0, 50.0, 0.934992074966, 0.934992074966, 0.934992074966, 0.0, 0.0, 243.212112427, -2822.57486979, 243.23075, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 243.234970093, -2822.57486979, 243.23075, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 243.248550415, -2822.57486979, 243.23075, -2875.0, -3375.0, -2375.0, 500.0, 500.0
1524257086.86, 791.238952637, 28.8039646149, 243.240142822, 243.257522583, 243.260772705, 33.4565010071, 33.4827575684, 33.4768180847, 22790.8187937, 8204.59570312, 8204.59570312, 8204.59570312, 7604.57291667, 7604.57291667, 7604.57291667, -2865.68684896, -2865.68684896, -2865.68684896, 50.0, 50.0, 50.0, 0.935111582279, 0.935111582279, 0.935111582279, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257087.72, 803.455688477, 28.3368816376, 248.071853638, 248.067779541, 248.072174072, 32.6277580261, 32.7079086304, 32.9342575073, 22767.4287454, 8166.54492188, 8166.54492188, 8166.54492188, 7633.13867188, 7633.13867188, 7633.13867188, -2890.13932292, -2890.13932292, -2890.13932292, 50.0, 50.0, 50.0, 0.933378517628, 0.933378517628, 0.933378517628, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257088.28, 806.926452637, 28.3316688538, 248.133666992, 248.141479492, 248.150512695, 32.7600212097, 32.773311615, 32.7686576843, 22861.5730454, 8194.08398438, 8194.08398438, 8194.08398438, 7556.41861979, 7556.41861979, 7556.41861979, -2887.71158854, -2887.71158854, -2887.71158854, 50.0, 50.0, 50.0, 0.934558272362, 0.934558272362, 0.934558272362, 0.0, 0.0, , , , , , , , , , , , , , , , , , , , , , , , 
1524257088.32, 805.848205566, 28.3604736328, 248.13861084, 248.144683838, 248.150650024, 32.6983222961, 32.7952880859, 32.8624992371, 22854.236786, 8082.13085938, 8082.13085938, 8082.13085938, 7619.1328125, 7619.1328125, 7619.1328125, -2879.6624349, -2879.6624349, -2879.6624349, 50.0, 50.0, 50.0, 0.931878864765, 0.931878864765, 0.931878864765, 0.0, 0.0, 248.133666992, -2887.71158854, 248.115375, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 248.141479492, -2887.71158854, 248.115375, -2875.0, -3375.0, -2375.0, 500.0, 500.0, 248.150512695, -2887.71158854, 248.115375, -2875.0, -3375.0, -2375.0, 500.0, 500.0
