TIME, DC_V, DC_I, AC_VRMS_1, AC_IRMS_1, DC_P, AC_S_1, AC_P_1, AC_Q_1, AC_FREQ_1, AC_PF_1, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1
3607112345.01, 449.777, 5.463, 259.091, 11.025, 2349.689, 2862.193, 2230.275, -1775.943, 60.05, 0.779, 0.0, 0.052, , , , , , , , 
3607112346.01, 448.997, 4.457, 259.099, 9.853, 1968.392, 2555.967, 1824.088, -1776.461, 60.051, 0.714, 0.0, 0.052, , , , , , , , 
3607112346.68, 449.097, 4.456, 259.063, 9.836, 1968.611, 2552.248, 1821.496, -1773.553, 60.05, 0.714, 0.0, 0.052, , , , , , , , 
3607112346.68, 449.097, 4.456, 259.063, 9.836, 1968.611, 2552.248, 1821.496, -1773.553, 60.05, 0.714, 0.0, 0.052, 259.063, -1773.553, 259.2, -1800.0, -2200.0, -1400.0, 400.0, 400.0
3607112347.01, 449.101, 4.455, 257.273, 9.914, 1968.086, 2554.052, 1821.699, -1775.731, 60.052, 0.713, 0.0, 0.329, , , , , , , , 
3607112348.01, 449.94, 4.451, 254.306, 10.002, 1969.308, 2547.025, 1821.096, -1767.702, 60.051, 0.715, 0.0, 0.052, , , , , , , , 
3607112349.01, 449.975, 4.449, 254.285, 10.005, 1969.995, 2547.209, 1824.558, -1765.431, 60.051, 0.716, 0.0, 0.051, , , , , , , , 
3607112349.01, 449.975, 4.449, 254.285, 10.005, 1969.995, 2547.209, 1824.558, -1765.431, 60.051, 0.716, 0.0, 0.051, 254.285, -1765.431, 254.4, -1800.0, -2200.0, -1400.0, 400.0, 400.0
3607112349.01, 449.975, 4.449, 254.285, 10.005, 1969.995, 2547.209, 1824.558, -1765.431, 60.051, 0.716, 0.0, 0.051, , , , , , , , 
3607112350.01, 450.022, 4.45, 249.413, 10.184, 1969.556, 2542.564, 1819.048, -1765.013, 60.051, 0.715, 0.0, 0.053, , , , , , , , 
3607112351.01, 449.977, 4.448, 249.399, 10.174, 1969.171, 2541.355, 1817.735, -1763.639, 60.05, 0.715, 0.0, 0.051, , , , , , , , 
3607112351.68, 448.991, 4.457, 249.366, 10.173, 1968.321, 2540.281, 1809.726, -1770.559, 60.05, 0.712, 0.0, 0.053, , , , , , , , 
3607112351.68, 448.991, 4.457, 249.366, 10.173, 1968.321, 2540.281, 1809.726, -1770.559, 60.05, 0.712, 0.0, 0.053, 249.366, -1770.559, 249.6, -1800.0, -2200.0, -1400.0, 400.0, 400.0
3607112352.01, 449.115, 4.457, 247.518, 10.26, 1968.984, 2543.959, 1821.208, -1764.08, 60.051, 0.716, 0.0, 0.332, , , , , , , , 
3607112353.01, 449.207, 4.458, 244.602, 10.344, 1969.252, 2534.333, 1806.646, -1766.356, 60.051, 0.713, 0.0, 0.052, , , , , , , , 
3607112354.01, 449.181, 4.456, 244.613, 10.354, 1969.087, 2536.264, 1810.871, -1765.922, 60.05, 0.714, 0.0, 0.051, , , , , , , , 
3607112354.01, 449.181, 4.456, 244.613, 10.354, 1969.087, 2536.264, 1810.871, -1765.922, 60.05, 0.714, 0.0, 0.051, 244.613, -1765.922, 244.8, -1659.7, -2200.0, -509.7, 540.3, 1150.0
3607112354.01, 449.181, 4.456, 244.613, 10.354, 1969.087, 2536.264, 1810.871, -1765.922, 60.05, 0.714, 0.0, 0.051, , , , , , , , 
3607112355.01, 449.991, 4.45, 243.974, 10.39, 1969.621, 2538.045, 1819.509, -1757.932, 60.051, 0.717, 0.0, 0.052, , , , , , , , 
3607112356.01, 450.07, 4.45, 243.935, 10.395, 1970.114, 2539.075, 1819.764, -1758.975, 60.051, 0.717, 0.0, 0.053, , , , , , , , 
3607112356.68, 450.018, 4.451, 243.992, 10.386, 1969.96, 2537.344, 1815.926, -1760.555, 60.05, 0.716, 0.0, 0.051, , , , , , , , 
3607112356.68, 450.018, 4.451, 243.992, 10.386, 1969.96, 2537.344, 1815.926, -1760.555, 60.05, 0.716, 0.0, 0.051, 243.992, -1760.555, 244.2, -1194.0, -2200.0, -44.0, 1006.0, 1150.0
3607112357.01, 450.09, 4.45, 243.729, 10.357, 1970.266, 2528.768, 1803.798, -1761.157, 60.051, 0.713, 0.0, 0.327, , , , , , , , 
3607112358.01, 450.961, 4.443, 243.419, 10.399, 1970.413, 2535.316, 1812.028, -1761.667, 60.051, 0.715, 0.0, 0.051, , , , , , , , 
3607112359.01, 450.938, 4.441, 243.393, 10.408, 1970.42, 2537.192, 1817.235, -1760.502, 60.05, 0.716, 0.0, 0.052, , , , , , , , 
3607112359.01, 450.938, 4.441, 243.393, 10.408, 1970.42, 2537.192, 1817.235, -1760.502, 60.05, 0.716, 0.0, 0.052, 243.393, -1760.502, 243.6, -744.7, -1894.7, 400.0, 1150.0, 1144.7
3607112359.01, 450.938, 4.441, 243.393, 10.408, 1970.42, 2537.192, 1817.235, -1760.502, 60.05, 0.716, 0.0, 0.052, , , , , , , , 
3607112360.01, 451.021, 4.442, 242.809, 10.422, 1970.954, 2534.8, 1811.191, -1762.01, 60.051, 0.715, 0.0, 0.051, , , , , , , , 
3607112361.01, 450.96, 4.444, 242.765, 10.411, 1971.326, 2531.557, 1807.71, -1761.378, 60.051, 0.714, 0.0, 0.05, , , , , , , , 
3607112361.68, 451.992, 4.436, 242.767, 10.466, 1972.137, 2544.04, 1824.201, -1762.128, 60.05, 0.717, 0.0, 0.051, , , , , , , , 
3607112361.68, 451.992, 4.436, 242.767, 10.466, 1972.137, 2544.04, 1824.201, -1762.128, 60.05, 0.717, 0.0, 0.051, 242.767, -1762.128, 243.0, -275.2, -1425.2, 400.0, 1150.0, 675.2
3607112362.01, 452.16, 4.435, 242.573, 10.432, 1971.985, 2534.475, 1811.022, -1761.76, 60.051, 0.715, 0.0, 0.331, , , , , , , , 
3607112363.01, 452.2, 4.434, 242.187, 10.428, 1972.028, 2529.773, 1809.569, -1757.039, 60.05, 0.715, 0.0, 0.052, , , , , , , , 
3607112364.01, 452.24, 4.434, 242.175, 10.441, 1972.486, 2532.599, 1815.111, -1756.626, 60.051, 0.717, 0.0, 0.052, , , , , , , , 
3607112364.01, 452.24, 4.434, 242.175, 10.441, 1972.486, 2532.599, 1815.111, -1756.626, 60.051, 0.717, 0.0, 0.052, 242.175, -1756.626, 242.4, 0.0, -981.3, 400.0, 981.3, 400.0
3607112364.01, 452.24, 4.434, 242.175, 10.441, 1972.486, 2532.599, 1815.111, -1756.626, 60.051, 0.717, 0.0, 0.052, , , , , , , , 
3607112365.01, 453.111, 4.427, 241.026, 10.247, 1973.033, 2474.838, 1817.666, -1665.242, 60.051, 0.735, 0.0, 0.053, , , , , , , , 
3607112366.01, 453.084, 4.428, 241.006, 10.074, 1973.246, 2432.799, 1821.915, -1599.811, 60.05, 0.749, 0.0, 0.051, , , , , , , , 
3607112366.68, 453.159, 4.424, 241.039, 10.001, 1972.731, 2414.184, 1830.959, -1561.195, 60.051, 0.758, 0.0, 0.051, , , , , , , , 
3607112366.68, 453.159, 4.424, 241.039, 10.001, 1972.731, 2414.184, 1830.959, -1561.195, 60.051, 0.758, 0.0, 0.051, 241.039, -1561.195, 241.2, 0.0, -400.0, 400.0, 400.0, 400.0
3607112367.01, 453.216, 4.427, 240.579, 10.01, 1973.317, 2412.023, 1815.678, -1575.55, 60.05, 0.753, 0.0, 0.33, , , , , , , , 
3607112368.01, 453.792, 4.421, 239.889, 8.633, 1973.267, 2076.228, 1844.089, -936.86, 60.05, 0.888, 0.0, 0.052, , , , , , , , 
3607112369.01, 453.817, 4.421, 239.865, 8.596, 1973.907, 2066.346, 1852.023, -900.938, 60.05, 0.896, 0.0, 0.051, , , , , , , , 
3607112369.01, 453.817, 4.421, 239.865, 8.596, 1973.907, 2066.346, 1852.023, -900.938, 60.05, 0.896, 0.0, 0.051, 239.865, -900.938, 240.0, 0.0, -400.0, 400.0, 400.0, 400.0
3607112369.01, 453.817, 4.421, 239.865, 8.596, 1973.907, 2066.346, 1852.023, -900.938, 60.05, 0.896, 0.0, 0.051, , , , , , , , 
3607112370.01, 453.987, 4.421, 238.887, 7.998, 1974.143, 1917.315, 1871.737, -368.212, 60.05, 0.976, 0.0, 0.05, , , , , , , , 
3607112371.01, 453.874, 4.421, 238.781, 7.895, 1973.999, 1889.179, 1872.335, -192.46, 60.05, 0.991, 0.0, 0.05, , , , , , , , 
3607112371.68, 454.882, 4.413, 238.76, 7.879, 1975.017, 1886.083, 1871.031, -178.155, 60.051, 0.992, 0.0, 0.053, , , , , , , , 
3607112371.68, 454.882, 4.413, 238.76, 7.879, 1975.017, 1886.083, 1871.031, -178.155, 60.051, 0.992, 0.0, 0.053, 238.76, -178.155, 238.8, 0.0, -400.0, 400.0, 400.0, 400.0
3607112372.01, 454.884, 4.412, 238.401, 7.911, 1974.744, 1889.613, 1874.633, -176.917, 60.051, 0.992, 0.0, 0.33, , , , , , , , 
3607112373.01, 454.982, 4.412, 237.551, 7.936, 1974.66, 1889.42, 1874.408, -178.196, 60.05, 0.992, 0.0, 0.05, , , , , , , , 
3607112374.01, 454.877, 4.413, 237.544, 7.944, 1974.893, 1891.121, 1877.535, -175.236, 60.051, 0.993, 0.0, 0.051, , , , , , , , 
3607112374.01, 454.877, 4.413, 237.544, 7.944, 1974.893, 1891.121, 1877.535, -175.236, 60.051, 0.993, 0.0, 0.051, 237.544, -175.236, 237.6, 42.0, -400.0, 1192.0, 442.0, 1150.0
3607112374.01, 454.877, 4.413, 237.544, 7.944, 1974.893, 1891.121, 1877.535, -175.236, 60.051, 0.993, 0.0, 0.051, , , , , , , , 
3607112375.01, 455.88, 4.405, 236.953, 7.952, 1975.417, 1888.823, 1874.578, -170.647, 60.051, 0.993, 0.0, 0.051, , , , , , , , 
3607112376.01, 455.888, 4.404, 236.94, 7.961, 1975.156, 1890.945, 1876.18, -175.718, 60.051, 0.992, 0.0, 0.051, , , , , , , , 
3607112376.68, 455.879, 4.406, 236.951, 7.944, 1975.859, 1886.287, 1871.415, -174.435, 60.05, 0.992, 0.0, 0.051, , , , , , , , 
3607112376.68, 455.879, 4.406, 236.951, 7.944, 1975.859, 1886.287, 1871.415, -174.435, 60.05, 0.992, 0.0, 0.051, 236.951, -174.435, 237.0, 486.7, -400.0, 1636.7, 886.7, 1150.0
3607112377.01, 455.951, 4.406, 236.757, 7.954, 1975.924, 1886.916, 1872.176, -174.245, 60.051, 0.992, 0.0, 0.327, , , , , , , , 
3607112378.01, 455.184, 4.41, 236.35, 7.97, 1974.836, 1888.044, 1872.773, -177.917, 60.051, 0.992, 0.0, 0.052, , , , , , , , 
3607112379.01, 454.766, 4.413, 236.339, 7.953, 1974.434, 1883.422, 1869.412, -179.667, 60.05, 0.993, 0.0, 0.053, , , , , , , , 
3607112379.01, 454.766, 4.413, 236.339, 7.953, 1974.434, 1883.422, 1869.412, -179.667, 60.05, 0.993, 0.0, 0.053, 236.339, -179.667, 236.4, 945.7, -204.3, 2095.7, 1150.0, 1150.0
3607112379.01, 454.766, 4.413, 236.339, 7.953, 1974.434, 1883.422, 1869.412, -179.667, 60.05, 0.993, 0.0, 0.053, , , , , , , , 
3607112380.01, 454.92, 4.412, 235.752, 7.987, 1974.65, 1887.624, 1873.311, -171.687, 60.051, 0.993, 0.0, 0.051, , , , , , , , 
3607112381.01, 454.881, 4.412, 235.76, 7.981, 1975.216, 1885.894, 1871.567, -173.41, 60.05, 0.993, 0.0, 0.05, , , , , , , , 
3607112381.68, 455.928, 4.404, 235.775, 7.985, 1975.601, 1886.634, 1872.321, -172.017, 60.051, 0.993, 0.0, 0.052, , , , , , , , 
3607112381.68, 455.928, 4.404, 235.775, 7.985, 1975.601, 1886.634, 1872.321, -172.017, 60.051, 0.993, 0.0, 0.052, 235.775, -172.017, 235.8, 1368.7, 218.7, 2200.0, 1150.0, 831.3
3607112382.01, 455.868, 4.404, 235.6, 7.995, 1975.25, 1887.284, 1872.928, -171.205, 60.05, 0.993, 0.0, 0.328, , , , , , , , 
3607112383.01, 455.951, 4.403, 235.168, 8.013, 1975.527, 1888.643, 1874.573, -169.528, 60.05, 0.993, 0.0, 0.051, , , , , , , , 
3607112384.01, 455.953, 4.403, 235.137, 8.015, 1974.93, 1889.898, 1876.617, -173.714, 60.05, 0.993, 0.0, 0.051, , , , , , , , 
3607112384.01, 455.953, 4.403, 235.137, 8.015, 1974.93, 1889.898, 1876.617, -173.714, 60.05, 0.993, 0.0, 0.051, 235.137, -173.714, 235.2, 1800.0, 697.2, 2200.0, 1102.8, 400.0
3607112384.01, 455.953, 4.403, 235.137, 8.015, 1974.93, 1889.898, 1876.617, -173.714, 60.05, 0.993, 0.0, 0.051, , , , , , , , 
3607112385.01, 456.966, 4.395, 230.969, 9.565, 1976.338, 2224.079, 1877.318, 1129.79, 60.049, -0.844, 0.0, 0.052, , , , , , , , 
3607112386.01, 457.035, 4.395, 230.562, 10.31, 1975.877, 2380.887, 1879.356, 1455.301, 60.051, -0.789, 0.0, 0.049, , , , , , , , 
3607112386.68, 457.153, 4.395, 230.573, 10.303, 1975.844, 2379.698, 1877.758, 1455.535, 60.051, -0.789, 0.0, 0.051, , , , , , , , 
3607112386.68, 457.153, 4.395, 230.573, 10.303, 1975.844, 2379.698, 1877.758, 1455.535, 60.051, -0.789, 0.0, 0.051, 230.573, 1455.535, 230.4, 1800.0, 1400.0, 2200.0, 400.0, 400.0
3607112387.01, 457.161, 4.396, 229.27, 10.417, 1976.415, 2390.64, 1890.119, 1454.637, 60.05, -0.791, 0.0, 0.327, , , , , , , , 
3607112388.01, 457.933, 4.387, 225.684, 10.524, 1976.131, 2378.882, 1877.129, 1455.157, 60.051, -0.789, 0.0, 0.052, , , , , , , , 
3607112389.01, 457.993, 4.386, 225.694, 10.517, 1976.572, 2378.276, 1879.586, 1452.465, 60.051, -0.79, 0.0, 0.051, , , , , , , , 
3607112389.01, 457.993, 4.386, 225.694, 10.517, 1976.572, 2378.276, 1879.586, 1452.465, 60.051, -0.79, 0.0, 0.051, 225.694, 1452.465, 225.6, 1800.0, 1400.0, 2200.0, 400.0, 400.0
3607112389.01, 457.993, 4.386, 225.694, 10.517, 1976.572, 2378.276, 1879.586, 1452.465, 60.051, -0.79, 0.0, 0.051, , , , , , , , 
3607112390.01, 458.14, 4.387, 220.886, 10.766, 1976.911, 2382.581, 1876.736, 1462.415, 60.051, -0.788, 0.0, 0.05, , , , , , , , 
3607112391.01, 458.158, 4.385, 220.926, 10.743, 1976.458, 2376.997, 1869.711, 1462.258, 60.05, -0.787, 0.0, 0.05, , , , , , , , 
3607112391.68, 457.102, 4.393, 220.924, 10.743, 1975.961, 2376.822, 1871.726, 1459.17, 60.05, -0.788, 0.0, 0.05, , , , , , , , 
3607112391.68, 457.102, 4.393, 220.924, 10.743, 1975.961, 2376.822, 1871.726, 1459.17, 60.05, -0.788, 0.0, 0.05, 220.924, 1459.17, 220.8, 1800.0, 1400.0, 2200.0, 400.0, 400.0
