TIME, DC_V, DC_I, AC_VRMS_1, AC_IRMS_1, DC_P, AC_S_1, AC_P_1, AC_Q_1, AC_FREQ_1, AC_PF_1, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1
3607112440.68, 457.018, 4.396, 259.062, 9.84, 1976.056, 2556.304, 1819.754, -1782.444, 60.051, 0.712, 0.0, 0.048, , , , , , , , 
3607112441.68, 456.15, 4.403, 259.075, 9.858, 1975.689, 2558.632, 1823.417, -1780.961, 60.051, 0.713, 0.0, 0.051, , , , , , , , 
3607112442.01, 456.132, 4.404, 259.092, 9.843, 1975.723, 2553.195, 1824.545, -1771.94, 60.051, 0.715, 0.0, 0.051, , , , , , , , 
3607112442.01, 456.132, 4.404, 259.092, 9.843, 1975.723, 2553.195, 1824.545, -1771.94, 60.051, 0.715, 0.0, 0.051, 259.092, -1771.94, 259.2, -1800.0, -2200.0, -1400.0, 400.0, 400.0
3607112442.68, 456.285, 4.404, 255.776, 9.959, 1975.985, 2553.203, 1818.838, -1777.28, 60.051, 0.712, 0.0, 0.328, , , , , , , , 
3607112443.68, 456.103, 4.404, 254.289, 9.985, 1975.852, 2543.505, 1813.395, -1770.978, 60.051, 0.713, 0.0, 0.049, , , , , , , , 
3607112444.68, 455.392, 4.411, 254.276, 9.999, 1974.947, 2546.824, 1814.18, -1774.689, 60.051, 0.712, 0.0, 0.051, , , , , , , , 
3607112444.68, 455.392, 4.411, 254.276, 9.999, 1974.947, 2546.824, 1814.18, -1774.689, 60.051, 0.712, 0.0, 0.051, 254.276, -1774.689, 254.4, -1800.0, -2200.0, -1400.0, 400.0, 400.0
3607112444.68, 455.392, 4.411, 254.276, 9.999, 1974.947, 2546.824, 1814.18, -1774.689, 60.051, 0.712, 0.0, 0.051, , , , , , , , 
3607112445.68, 455.147, 4.413, 249.376, 10.182, 1975.178, 2543.057, 1823.023, -1762.542, 60.051, 0.717, 0.0, 0.05, , , , , , , , 
3607112446.68, 455.164, 4.412, 249.359, 10.193, 1974.732, 2544.298, 1824.31, -1762.107, 60.051, 0.717, 0.0, 0.052, , , , , , , , 
3607112447.01, 455.234, 4.411, 249.401, 10.191, 1974.96, 2544.314, 1818.308, -1768.001, 60.051, 0.715, 0.0, 0.052, , , , , , , , 
3607112447.01, 455.234, 4.411, 249.401, 10.191, 1974.96, 2544.314, 1818.308, -1768.001, 60.051, 0.715, 0.0, 0.052, 249.401, -1768.001, 249.6, -1800.0, -2200.0, -1400.0, 400.0, 400.0
3607112447.68, 455.186, 4.411, 246.099, 10.343, 1974.97, 2549.103, 1826.263, -1766.727, 60.051, 0.716, 0.0, 0.334, , , , , , , , 
3607112448.68, 456.21, 4.403, 244.593, 10.382, 1975.24, 2542.197, 1821.408, -1762.133, 60.051, 0.717, 0.0, 0.05, , , , , , , , 
3607112449.68, 456.237, 4.401, 244.605, 10.385, 1975.334, 2543.262, 1819.561, -1765.198, 60.05, 0.716, 0.0, 0.051, , , , , , , , 
3607112449.68, 456.237, 4.401, 244.605, 10.385, 1975.334, 2543.262, 1819.561, -1765.198, 60.05, 0.716, 0.0, 0.051, 244.605, -1765.198, 244.8, -1653.7, -2200.0, -503.7, 546.3, 1150.0
3607112449.68, 456.237, 4.401, 244.605, 10.385, 1975.334, 2543.262, 1819.561, -1765.198, 60.05, 0.716, 0.0, 0.051, , , , , , , , 
3607112450.68, 456.082, 4.404, 243.976, 10.387, 1975.533, 2539.539, 1816.927, -1764.324, 60.05, 0.716, 0.0, 0.052, , , , , , , , 
3607112451.68, 455.179, 4.41, 243.985, 10.391, 1974.369, 2539.099, 1817.747, -1761.462, 60.051, 0.716, 0.0, 0.052, , , , , , , , 
3607112452.01, 455.185, 4.412, 244.015, 10.375, 1974.922, 2534.215, 1816.453, -1755.703, 60.051, 0.717, 0.0, 0.051, , , , , , , , 
3607112452.01, 455.185, 4.412, 244.015, 10.375, 1974.922, 2534.215, 1816.453, -1755.703, 60.051, 0.717, 0.0, 0.051, 244.015, -1755.703, 244.2, -1211.2, -2200.0, -61.2, 988.8, 1150.0
3607112452.68, 455.317, 4.41, 243.605, 10.408, 1974.78, 2540.492, 1811.511, -1769.387, 60.051, 0.713, 0.0, 0.332, , , , , , , , 
3607112453.68, 455.161, 4.412, 243.426, 10.435, 1975.159, 2542.049, 1820.4, -1763.588, 60.051, 0.716, 0.0, 0.05, , , , , , , , 
3607112454.68, 456.086, 4.404, 243.392, 10.434, 1975.091, 2542.668, 1822.545, -1761.525, 60.051, 0.717, 0.0, 0.051, , , , , , , , 
3607112454.68, 456.086, 4.404, 243.392, 10.434, 1975.091, 2542.668, 1822.545, -1761.525, 60.051, 0.717, 0.0, 0.051, 243.392, -1761.525, 243.6, -744.0, -1894.0, 400.0, 1150.0, 1144.0
3607112454.68, 456.086, 4.404, 243.392, 10.434, 1975.091, 2542.668, 1822.545, -1761.525, 60.051, 0.717, 0.0, 0.051, , , , , , , , 
3607112455.68, 456.075, 4.403, 242.785, 10.445, 1975.47, 2540.615, 1816.774, -1765.856, 60.05, 0.715, 0.0, 0.05, , , , , , , , 
3607112456.68, 456.18, 4.403, 242.816, 10.433, 1975.72, 2537.189, 1811.861, -1764.967, 60.05, 0.714, 0.0, 0.051, , , , , , , , 
3607112457.01, 456.206, 4.403, 242.815, 10.438, 1974.83, 2536.718, 1818.93, -1757.001, 60.051, 0.717, 0.0, 0.052, , , , , , , , 
3607112457.01, 456.206, 4.403, 242.815, 10.438, 1974.83, 2536.718, 1818.93, -1757.001, 60.051, 0.717, 0.0, 0.052, 242.815, -1757.001, 243.0, -311.2, -1461.2, 400.0, 1150.0, 711.2
3607112457.68, 456.185, 4.404, 242.396, 10.454, 1975.842, 2538.019, 1814.692, -1762.65, 60.05, 0.715, 0.0, 0.328, , , , , , , , 
3607112458.68, 457.192, 4.396, 242.194, 10.46, 1976.675, 2536.474, 1817.239, -1758.827, 60.051, 0.717, 0.0, 0.053, , , , , , , , 
3607112459.68, 457.235, 4.395, 242.182, 10.482, 1976.309, 2540.804, 1826.506, -1754.902, 60.05, 0.719, 0.0, 0.05, , , , , , , , 
3607112459.68, 457.235, 4.395, 242.182, 10.482, 1976.309, 2540.804, 1826.506, -1754.902, 60.05, 0.719, 0.0, 0.05, 242.182, -1754.902, 242.4, 0.0, -986.5, 400.0, 986.5, 400.0
3607112459.68, 457.235, 4.395, 242.182, 10.482, 1976.309, 2540.804, 1826.506, -1754.902, 60.05, 0.719, 0.0, 0.05, , , , , , , , 
3607112460.68, 457.072, 4.396, 241.062, 10.268, 1976.14, 2476.492, 1831.565, -1655.297, 60.051, 0.74, 0.0, 0.051, , , , , , , , 
3607112461.68, 458.008, 4.388, 241.033, 10.105, 1976.769, 2437.288, 1833.635, -1592.914, 60.05, 0.752, 0.0, 0.051, , , , , , , , 
3607112462.01, 458.013, 4.388, 241.045, 9.978, 1976.61, 2408.764, 1821.958, -1563.724, 60.05, 0.756, 0.0, 0.053, , , , , , , , 
3607112462.35, 458.129, 4.387, 241.013, 10.113, 1976.748, 2441.58, 1827.62, -1608.105, 60.05, 0.749, 0.0, 0.051, 241.045, -1563.724, 241.2, 0.0, -400.0, 400.0, 400.0, 400.0
3607112462.68, 458.146, 4.387, 240.31, 9.983, 1977.053, 2398.282, 1833.173, -1531.413, 60.051, 0.764, 0.0, 0.331, , , , , , , , 
3607112463.68, 457.957, 4.387, 239.952, 8.61, 1976.538, 2069.183, 1852.179, -904.366, 60.05, 0.895, 0.0, 0.049, , , , , , , , 
3607112464.68, 458.844, 4.383, 239.895, 8.592, 1976.99, 2065.069, 1852.264, -895.079, 60.05, 0.897, 0.0, 0.051, , , , , , , , 
3607112464.68, 458.844, 4.383, 239.895, 8.592, 1976.99, 2065.069, 1852.264, -895.079, 60.05, 0.897, 0.0, 0.051, 239.895, -895.079, 240.0, 0.0, -400.0, 400.0, 400.0, 400.0
3607112464.68, 458.844, 4.383, 239.895, 8.592, 1976.99, 2065.069, 1852.264, -895.079, 60.05, 0.897, 0.0, 0.051, , , , , , , , 
3607112465.68, 458.89, 4.379, 238.964, 7.902, 1977.569, 1891.638, 1863.012, -287.573, 60.051, 0.985, 0.0, 0.051, , , , , , , , 
3607112466.68, 458.888, 4.377, 238.788, 7.867, 1977.148, 1882.306, 1866.937, -178.775, 60.051, 0.992, 0.0, 0.051, , , , , , , , 
3607112467.01, 458.879, 4.378, 238.779, 7.889, 1976.486, 1886.803, 1872.177, -174.664, 60.051, 0.992, 0.0, 0.05, , , , , , , , 
3607112467.01, 458.879, 4.378, 238.779, 7.889, 1976.486, 1886.803, 1872.177, -174.664, 60.051, 0.992, 0.0, 0.05, 238.779, -174.664, 238.8, 0.0, -400.0, 400.0, 400.0, 400.0
3607112467.68, 458.874, 4.378, 238.061, 7.939, 1977.612, 1893.938, 1878.911, -176.491, 60.051, 0.992, 0.0, 0.327, , , , , , , , 
3607112468.68, 459.943, 4.37, 237.607, 7.924, 1977.136, 1886.116, 1871.125, -178.583, 60.051, 0.992, 0.0, 0.051, , , , , , , , 
3607112469.68, 459.898, 4.368, 237.634, 7.967, 1977.428, 1895.734, 1880.786, -176.698, 60.05, 0.992, 0.0, 0.05, , , , , , , , 
3607112469.68, 459.898, 4.368, 237.634, 7.967, 1977.428, 1895.734, 1880.786, -176.698, 60.05, 0.992, 0.0, 0.05, 237.634, -176.698, 237.6, 0.0, -400.0, 1124.5, 400.0, 1124.5
3607112469.68, 459.898, 4.368, 237.634, 7.967, 1977.428, 1895.734, 1880.786, -176.698, 60.05, 0.992, 0.0, 0.05, , , , , , , , 
3607112470.68, 459.892, 4.368, 237.038, 7.972, 1977.812, 1892.399, 1879.229, -171.896, 60.05, 0.993, 0.0, 0.049, , , , , , , , 
3607112471.68, 460.836, 4.361, 237.023, 7.987, 1977.52, 1895.971, 1881.612, -170.284, 60.05, 0.993, 0.0, 0.05, , , , , , , , 
3607112472.01, 460.818, 4.36, 237.034, 7.92, 1977.367, 1880.669, 1865.879, -177.515, 60.05, 0.992, 0.0, 0.049, , , , , , , , 
3607112472.01, 460.818, 4.36, 237.034, 7.92, 1977.367, 1880.669, 1865.879, -177.515, 60.05, 0.992, 0.0, 0.049, 237.034, -177.515, 237.0, 424.5, -400.0, 1574.5, 824.5, 1150.0
3607112472.68, 460.936, 4.361, 236.621, 7.992, 1977.287, 1894.265, 1878.841, -179.085, 60.051, 0.992, 0.0, 0.326, , , , , , , , 
3607112473.68, 460.973, 4.36, 236.421, 7.986, 1977.491, 1891.264, 1875.968, -179.943, 60.051, 0.992, 0.0, 0.049, , , , , , , , 
3607112474.68, 461.885, 4.354, 236.459, 7.996, 1977.239, 1893.553, 1878.604, -177.206, 60.05, 0.992, 0.0, 0.049, , , , , , , , 
3607112474.68, 461.885, 4.354, 236.459, 7.996, 1977.239, 1893.553, 1878.604, -177.206, 60.05, 0.992, 0.0, 0.049, 236.459, -177.206, 236.4, 855.7, -294.3, 2005.7, 1150.0, 1150.0
3607112474.68, 461.885, 4.354, 236.459, 7.996, 1977.239, 1893.553, 1878.604, -177.206, 60.05, 0.992, 0.0, 0.049, , , , , , , , 
3607112475.68, 461.91, 4.35, 235.818, 7.988, 1977.29, 1886.964, 1873.548, -175.56, 60.05, 0.993, 0.0, 0.05, , , , , , , , 
3607112476.68, 461.931, 4.354, 235.799, 7.989, 1977.601, 1887.02, 1872.143, -176.546, 60.05, 0.992, 0.0, 0.051, , , , , , , , 
3607112477.01, 462.018, 4.352, 235.811, 7.974, 1977.844, 1884.553, 1870.073, -174.147, 60.051, 0.992, 0.0, 0.05, , , , , , , , 
3607112477.01, 462.018, 4.352, 235.811, 7.974, 1977.844, 1884.553, 1870.073, -174.147, 60.051, 0.992, 0.0, 0.05, 235.811, -174.147, 235.8, 1341.7, 191.7, 2200.0, 1150.0, 858.3
3607112477.68, 461.813, 4.352, 235.463, 8.012, 1977.803, 1889.825, 1874.843, -175.804, 60.05, 0.992, 0.0, 0.324, , , , , , , , 
3607112478.68, 460.689, 4.362, 235.225, 8.043, 1977.229, 1895.596, 1880.993, -173.779, 60.051, 0.992, 0.0, 0.05, , , , , , , , 
3607112479.68, 461.012, 4.362, 235.215, 8.024, 1978.232, 1890.554, 1876.221, -169.725, 60.05, 0.993, 0.0, 0.052, , , , , , , , 
3607112479.68, 461.012, 4.362, 235.215, 8.024, 1978.232, 1890.554, 1876.221, -169.725, 60.05, 0.993, 0.0, 0.052, 235.215, -169.725, 235.2, 1788.7, 638.7, 2200.0, 1150.0, 411.3
3607112479.68, 461.012, 4.362, 235.215, 8.024, 1978.232, 1890.554, 1876.221, -169.725, 60.05, 0.993, 0.0, 0.052, , , , , , , , 
3607112480.68, 460.942, 4.361, 231.026, 10.129, 1977.47, 2339.515, 1881.899, 1376.688, 60.05, -0.805, 0.0, 0.05, , , , , , , , 
3607112481.68, 459.965, 4.368, 230.638, 10.323, 1977.035, 2384.209, 1883.353, 1455.867, 60.05, -0.79, 0.0, 0.049, , , , , , , , 
3607112482.01, 460.058, 4.371, 230.639, 10.284, 1977.642, 2375.31, 1875.143, 1452.16, 60.05, -0.79, 0.0, 0.05, , , , , , , , 
3607112482.35, 460.107, 4.369, 230.615, 10.303, 1977.561, 2380.108, 1881.53, 1452.713, 60.05, -0.791, 0.0, 0.05, 230.639, 1452.16, 230.4, 1800.0, 1400.0, 2200.0, 400.0, 400.0
3607112482.68, 460.29, 4.369, 227.775, 10.494, 1977.242, 2393.54, 1894.216, 1455.915, 60.049, -0.791, 0.0, 0.329, , , , , , , , 
3607112483.68, 460.048, 4.37, 225.749, 10.531, 1977.414, 2380.919, 1878.698, 1456.826, 60.05, -0.789, 0.0, 0.049, , , , , , , , 
3607112484.68, 459.423, 4.375, 225.767, 10.517, 1976.354, 2377.875, 1875.94, 1455.022, 60.051, -0.789, 0.0, 0.048, , , , , , , , 
3607112484.68, 459.423, 4.375, 225.767, 10.517, 1976.354, 2377.875, 1875.94, 1455.022, 60.051, -0.789, 0.0, 0.048, 225.767, 1455.022, 225.6, 1800.0, 1400.0, 2200.0, 400.0, 400.0
3607112484.68, 459.423, 4.375, 225.767, 10.517, 1976.354, 2377.875, 1875.94, 1455.022, 60.051, -0.789, 0.0, 0.048, , , , , , , , 
3607112485.68, 459.041, 4.378, 220.976, 10.766, 1977.03, 2382.335, 1877.676, 1461.783, 60.051, -0.788, 0.0, 0.05, , , , , , , , 
3607112486.68, 459.037, 4.378, 220.97, 10.734, 1976.841, 2375.661, 1868.994, 1460.974, 60.051, -0.787, 0.0, 0.049, , , , , , , , 
3607112487.35, 459.012, 4.379, 220.948, 10.723, 1977.093, 2373.266, 1871.41, 1455.276, 60.051, -0.789, 0.0, 0.05, , , , , , , , 
3607112487.35, 459.012, 4.379, 220.948, 10.723, 1977.093, 2373.266, 1871.41, 1455.276, 60.051, -0.789, 0.0, 0.05, 220.948, 1455.276, 220.8, 1800.0, 1400.0, 2200.0, 400.0, 400.0
