TIME, DC_V, DC_I, AC_VRMS_1, AC_IRMS_1, DC_P, AC_S_1, AC_P_1, AC_Q_1, AC_FREQ_1, AC_PF_1, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1
3607112488.35, 459.958, 4.371, 220.98, 10.78, 1977.187, 2385.688, 1880.569, 1462.248, 60.05, -0.788, 0.0, 0.049, , , , , , , , 
3607112489.35, 460.01, 4.37, 220.987, 10.746, 1977.077, 2378.412, 1872.376, 1460.898, 60.051, -0.787, 0.0, 0.05, , , , , , , , 
3607112490.01, 460.074, 4.37, 220.938, 10.72, 1977.49, 2372.394, 1867.676, 1457.173, 60.051, -0.787, 0.0, 0.049, , , , , , , , 
3607112490.01, 460.074, 4.37, 220.938, 10.72, 1977.49, 2372.394, 1867.676, 1457.173, 60.051, -0.787, 0.0, 0.049, 220.938, 1457.173, 220.8, 1800.0, 1400.0, 2200.0, 400.0, 400.0
3607112490.35, 459.97, 4.372, 222.855, 10.623, 1977.945, 2371.039, 1861.745, 1458.911, 60.05, -0.785, 0.0, 0.328, , , , , , , , 
3607112491.35, 459.478, 4.377, 225.747, 10.486, 1977.016, 2370.896, 1872.02, 1448.772, 60.05, -0.79, 0.0, 0.049, , , , , , , , 
3607112492.35, 458.996, 4.378, 225.71, 10.51, 1976.529, 2376.165, 1877.909, 1451.227, 60.051, -0.79, 0.0, 0.051, , , , , , , , 
3607112492.35, 458.996, 4.378, 225.71, 10.51, 1976.529, 2376.165, 1877.909, 1451.227, 60.051, -0.79, 0.0, 0.051, 225.71, 1451.227, 225.6, 1800.0, 1400.0, 2200.0, 400.0, 400.0
3607112492.35, 458.996, 4.378, 225.71, 10.51, 1976.529, 2376.165, 1877.909, 1451.227, 60.051, -0.79, 0.0, 0.051, , , , , , , , 
3607112493.35, 459.044, 4.377, 230.657, 10.276, 1977.082, 2374.173, 1873.408, 1451.824, 60.05, -0.789, 0.0, 0.05, , , , , , , , 
3607112494.35, 459.016, 4.379, 230.634, 10.304, 1977.46, 2380.485, 1881.356, 1452.081, 60.051, -0.79, 0.0, 0.051, , , , , , , , 
3607112495.01, 457.999, 4.386, 230.644, 10.309, 1975.956, 2381.797, 1881.233, 1454.329, 60.05, -0.79, 0.0, 0.05, , , , , , , , 
3607112495.01, 457.999, 4.386, 230.644, 10.309, 1975.956, 2381.797, 1881.233, 1454.329, 60.05, -0.79, 0.0, 0.05, 230.644, 1454.329, 230.4, 1800.0, 1400.0, 2200.0, 400.0, 400.0
3607112495.35, 457.9, 4.387, 232.464, 10.148, 1975.969, 2362.83, 1856.297, 1453.298, 60.05, -0.786, 0.0, 0.332, , , , , , , , 
3607112496.35, 458.017, 4.387, 235.198, 8.025, 1977.104, 1891.39, 1877.167, -169.718, 60.051, 0.993, 0.0, 0.05, , , , , , , , 
3607112497.35, 457.792, 4.388, 235.225, 8.034, 1976.845, 1893.66, 1880.023, -174.617, 60.05, 0.993, 0.0, 0.05, , , , , , , , 
3607112497.35, 457.792, 4.388, 235.225, 8.034, 1976.845, 1893.66, 1880.023, -174.617, 60.05, 0.993, 0.0, 0.05, 235.225, -174.617, 235.2, 1781.2, 631.2, 2200.0, 1150.0, 418.8
3607112497.35, 457.792, 4.388, 235.225, 8.034, 1976.845, 1893.66, 1880.023, -174.617, 60.05, 0.993, 0.0, 0.05, , , , , , , , 
3607112498.35, 458.893, 4.378, 235.796, 8.004, 1977.131, 1891.539, 1877.291, -169.622, 60.05, 0.993, 0.0, 0.05, , , , , , , , 
3607112499.35, 458.989, 4.381, 235.781, 7.969, 1977.28, 1882.777, 1867.779, -178.055, 60.051, 0.992, 0.0, 0.05, , , , , , , , 
3607112500.01, 458.95, 4.379, 235.787, 7.982, 1976.937, 1885.967, 1871.46, -175.287, 60.051, 0.992, 0.0, 0.049, , , , , , , , 
3607112500.01, 458.95, 4.379, 235.787, 7.982, 1976.937, 1885.967, 1871.46, -175.287, 60.051, 0.992, 0.0, 0.049, 235.787, -175.287, 235.8, 1359.7, 209.7, 2200.0, 1150.0, 840.3
3607112500.35, 459.098, 4.378, 235.999, 7.954, 1977.412, 1881.172, 1865.833, -180.412, 60.05, 0.992, 0.0, 0.328, , , , , , , , 
3607112501.35, 458.206, 4.385, 236.357, 7.979, 1976.527, 1890.21, 1875.264, -178.879, 60.05, 0.992, 0.0, 0.051, , , , , , , , 
3607112502.35, 457.839, 4.384, 236.364, 7.982, 1975.982, 1891.129, 1876.701, -183.062, 60.05, 0.993, 0.0, 0.051, , , , , , , , 
3607112502.35, 457.839, 4.384, 236.364, 7.982, 1975.982, 1891.129, 1876.701, -183.062, 60.05, 0.993, 0.0, 0.051, 236.364, -183.062, 236.4, 927.0, -223.0, 2077.0, 1150.0, 1150.0
3607112502.35, 457.839, 4.384, 236.364, 7.982, 1975.982, 1891.129, 1876.701, -183.062, 60.05, 0.993, 0.0, 0.051, , , , , , , , 
3607112503.35, 457.852, 4.386, 236.923, 7.924, 1976.043, 1881.431, 1866.79, -174.069, 60.051, 0.992, 0.0, 0.05, , , , , , , , 
3607112504.35, 457.878, 4.387, 236.966, 7.959, 1976.692, 1890.138, 1875.45, -172.518, 60.051, 0.992, 0.0, 0.051, , , , , , , , 
3607112505.01, 456.805, 4.396, 236.959, 7.964, 1976.351, 1891.533, 1876.52, -178.287, 60.05, 0.992, 0.0, 0.05, , , , , , , , 
3607112505.01, 456.805, 4.396, 236.959, 7.964, 1976.351, 1891.533, 1876.52, -178.287, 60.05, 0.992, 0.0, 0.05, 236.959, -178.287, 237.0, 480.7, -400.0, 1630.7, 880.7, 1150.0
3607112505.35, 456.862, 4.396, 237.159, 7.895, 1976.35, 1876.477, 1861.717, -173.087, 60.05, 0.992, 0.0, 0.326, , , , , , , , 
3607112506.35, 457.016, 4.395, 237.6, 7.925, 1976.269, 1887.191, 1872.118, -178.967, 60.05, 0.992, 0.0, 0.05, , , , , , , , 
3607112507.35, 456.917, 4.396, 237.53, 7.94, 1976.409, 1891.401, 1877.287, -180.082, 60.051, 0.993, 0.0, 0.05, , , , , , , , 
3607112507.35, 456.917, 4.396, 237.53, 7.94, 1976.409, 1891.401, 1877.287, -180.082, 60.051, 0.993, 0.0, 0.05, 237.53, -180.082, 237.6, 52.5, -400.0, 1202.5, 452.5, 1150.0
3607112507.35, 456.917, 4.396, 237.53, 7.94, 1976.409, 1891.401, 1877.287, -180.082, 60.051, 0.993, 0.0, 0.05, , , , , , , , 
3607112508.35, 457.918, 4.386, 238.778, 7.908, 1976.547, 1892.27, 1877.407, -175.078, 60.05, 0.992, 0.0, 0.05, , , , , , , , 
3607112509.35, 457.907, 4.388, 238.749, 7.881, 1976.89, 1886.06, 1870.748, -176.775, 60.051, 0.992, 0.0, 0.05, , , , , , , , 
3607112510.01, 457.96, 4.387, 238.796, 7.875, 1976.362, 1885.195, 1870.166, -178.188, 60.05, 0.992, 0.0, 0.05, , , , , , , , 
3607112510.01, 457.96, 4.387, 238.796, 7.875, 1976.362, 1885.195, 1870.166, -178.188, 60.05, 0.992, 0.0, 0.05, 238.796, -178.188, 238.8, 0.0, -400.0, 400.0, 400.0, 400.0
3607112510.35, 457.986, 4.387, 239.14, 7.881, 1976.722, 1888.341, 1873.201, -179.738, 60.051, 0.992, 0.0, 0.327, , , , , , , , 
3607112511.35, 457.324, 4.394, 239.868, 8.485, 1976.315, 2039.323, 1850.986, -837.192, 60.051, 0.908, 0.0, 0.05, , , , , , , , 
3607112512.35, 456.984, 4.396, 239.847, 8.517, 1976.378, 2048.752, 1847.012, -870.115, 60.05, 0.902, 0.0, 0.051, , , , , , , , 
3607112512.35, 456.984, 4.396, 239.847, 8.517, 1976.378, 2048.752, 1847.012, -870.115, 60.05, 0.902, 0.0, 0.051, 239.847, -870.115, 240.0, 0.0, -400.0, 400.0, 400.0, 400.0
3607112512.35, 456.984, 4.396, 239.847, 8.517, 1976.378, 2048.752, 1847.012, -870.115, 60.05, 0.902, 0.0, 0.051, , , , , , , , 
3607112513.35, 457.002, 4.396, 240.834, 9.696, 1976.403, 2336.296, 1836.409, -1428.16, 60.051, 0.786, 0.0, 0.051, , , , , , , , 
3607112514.35, 456.973, 4.395, 240.983, 10.064, 1976.258, 2430.083, 1832.819, -1583.409, 60.05, 0.754, 0.0, 0.051, , , , , , , , 
3607112515.01, 458.155, 4.386, 240.94, 10.034, 1976.114, 2422.53, 1833.459, -1571.349, 60.051, 0.757, 0.0, 0.05, , , , , , , , 
3607112515.01, 458.155, 4.386, 240.94, 10.034, 1976.114, 2422.53, 1833.459, -1571.349, 60.051, 0.757, 0.0, 0.05, 240.94, -1571.349, 241.2, 0.0, -400.0, 400.0, 400.0, 400.0
3607112515.35, 458.073, 4.387, 241.374, 10.026, 1976.906, 2422.39, 1830.899, -1573.596, 60.05, 0.756, 0.0, 0.328, , , , , , , , 
3607112516.35, 458.283, 4.386, 242.137, 10.46, 1976.435, 2537.766, 1818.729, -1759.128, 60.051, 0.717, 0.0, 0.05, , , , , , , , 
3607112517.35, 458.063, 4.385, 242.115, 10.468, 1976.159, 2542.172, 1820.267, -1764.444, 60.05, 0.716, 0.0, 0.051, , , , , , , , 
3607112517.35, 458.063, 4.385, 242.115, 10.468, 1976.159, 2542.172, 1820.267, -1764.444, 60.05, 0.716, 0.0, 0.051, 242.115, -1764.444, 242.4, 0.0, -936.3, 400.0, 936.3, 400.0
3607112517.35, 458.063, 4.385, 242.115, 10.468, 1976.159, 2542.172, 1820.267, -1764.444, 60.05, 0.716, 0.0, 0.051, , , , , , , , 
3607112518.35, 457.16, 4.394, 242.724, 10.476, 1976.168, 2548.148, 1826.529, -1764.966, 60.05, 0.717, 0.0, 0.049, , , , , , , , 
3607112519.35, 457.241, 4.395, 242.73, 10.466, 1976.115, 2545.099, 1827.436, -1760.5, 60.05, 0.718, 0.0, 0.051, , , , , , , , 
3607112520.01, 457.134, 4.395, 242.726, 10.444, 1976.247, 2539.601, 1820.624, -1759.018, 60.051, 0.717, 0.0, 0.051, , , , , , , , 
3607112520.01, 457.134, 4.395, 242.726, 10.444, 1976.247, 2539.601, 1820.624, -1759.018, 60.051, 0.717, 0.0, 0.051, 242.726, -1759.018, 243.0, -244.5, -1394.5, 400.0, 1150.0, 644.5
3607112520.35, 457.134, 4.394, 242.904, 10.466, 1976.148, 2544.264, 1829.025, -1757.662, 60.051, 0.719, 0.0, 0.329, , , , , , , , 
3607112521.35, 457.988, 4.389, 243.3, 10.437, 1976.489, 2543.892, 1824.515, -1760.932, 60.051, 0.717, 0.0, 0.051, , , , , , , , 
3607112522.35, 458.258, 4.386, 243.304, 10.399, 1976.994, 2536.586, 1819.794, -1756.999, 60.05, 0.718, 0.0, 0.05, , , , , , , , 
3607112522.35, 458.258, 4.386, 243.304, 10.399, 1976.994, 2536.586, 1819.794, -1756.999, 60.05, 0.718, 0.0, 0.05, 243.304, -1756.999, 243.6, -678.0, -1828.0, 400.0, 1150.0, 1078.0
3607112522.35, 458.258, 4.386, 243.304, 10.399, 1976.994, 2536.586, 1819.794, -1756.999, 60.05, 0.718, 0.0, 0.05, , , , , , , , 
3607112523.35, 458.183, 4.387, 243.909, 10.395, 1976.64, 2540.056, 1823.278, -1757.103, 60.051, 0.718, 0.0, 0.051, , , , , , , , 
3607112524.35, 458.085, 4.387, 243.918, 10.391, 1976.485, 2538.958, 1822.737, -1755.986, 60.05, 0.718, 0.0, 0.05, , , , , , , , 
3607112525.01, 459.147, 4.377, 243.942, 10.396, 1976.774, 2542.158, 1820.587, -1762.756, 60.05, 0.716, 0.0, 0.051, , , , , , , , 
3607112525.01, 459.147, 4.377, 243.942, 10.396, 1976.774, 2542.158, 1820.587, -1762.756, 60.05, 0.716, 0.0, 0.051, 243.942, -1762.756, 244.2, -1156.5, -2200.0, -6.5, 1043.5, 1150.0
3607112525.35, 459.103, 4.379, 244.076, 10.383, 1976.559, 2536.37, 1816.687, -1758.484, 60.051, 0.716, 0.0, 0.335, , , , , , , , 
3607112526.35, 459.181, 4.378, 244.502, 10.376, 1977.581, 2540.336, 1818.148, -1762.936, 60.05, 0.716, 0.0, 0.05, , , , , , , , 
3607112527.35, 459.115, 4.379, 244.49, 10.359, 1977.438, 2540.134, 1813.293, -1768.5, 60.05, 0.714, 0.0, 0.051, , , , , , , , 
3607112527.35, 459.115, 4.379, 244.49, 10.359, 1977.438, 2540.134, 1813.293, -1768.5, 60.05, 0.714, 0.0, 0.051, 244.49, -1768.5, 244.8, -1567.5, -2200.0, -417.5, 632.5, 1150.0
3607112527.35, 459.115, 4.379, 244.49, 10.359, 1977.438, 2540.134, 1813.293, -1768.5, 60.05, 0.714, 0.0, 0.051, , , , , , , , 
3607112528.35, 458.072, 4.386, 249.307, 10.201, 1976.461, 2548.253, 1818.941, -1772.175, 60.05, 0.714, 0.0, 0.051, , , , , , , , 
3607112529.35, 458.283, 4.385, 249.292, 10.201, 1976.39, 2549.555, 1820.918, -1771.953, 60.05, 0.714, 0.0, 0.051, , , , , , , , 
3607112530.01, 458.159, 4.384, 249.35, 10.206, 1976.489, 2549.215, 1827.026, -1766.033, 60.05, 0.717, 0.0, 0.05, , , , , , , , 
3607112530.01, 458.159, 4.384, 249.35, 10.206, 1976.489, 2549.215, 1827.026, -1766.033, 60.05, 0.717, 0.0, 0.05, 249.35, -1766.033, 249.6, -1800.0, -2200.0, -1400.0, 400.0, 400.0
3607112530.35, 458.18, 4.386, 250.682, 10.155, 1977.154, 2548.422, 1821.556, -1768.847, 60.05, 0.715, 0.0, 0.327, , , , , , , , 
3607112531.35, 457.558, 4.393, 254.19, 10.036, 1976.634, 2555.212, 1831.105, -1768.685, 60.051, 0.717, 0.0, 0.05, , , , , , , , 
3607112532.35, 457.212, 4.396, 254.165, 10.002, 1976.615, 2550.012, 1821.835, -1771.484, 60.051, 0.714, 0.0, 0.051, , , , , , , , 
3607112532.35, 457.212, 4.396, 254.165, 10.002, 1976.615, 2550.012, 1821.835, -1771.484, 60.051, 0.714, 0.0, 0.051, 254.165, -1771.484, 254.4, -1800.0, -2200.0, -1400.0, 400.0, 400.0
3607112532.35, 457.212, 4.396, 254.165, 10.002, 1976.615, 2550.012, 1821.835, -1771.484, 60.051, 0.714, 0.0, 0.051, , , , , , , , 
3607112533.35, 457.177, 4.396, 258.918, 9.866, 1976.365, 2559.901, 1827.696, -1777.25, 60.051, 0.714, 0.0, 0.05, , , , , , , , 
3607112534.35, 457.113, 4.395, 258.984, 9.851, 1976.201, 2555.913, 1828.235, -1771.837, 60.051, 0.715, 0.0, 0.05, , , , , , , , 
3607112535.01, 458.179, 4.386, 259.005, 9.852, 1977.083, 2557.033, 1821.781, -1780.383, 60.05, 0.713, 0.0, 0.05, , , , , , , , 
3607112535.01, 458.179, 4.386, 259.005, 9.852, 1977.083, 2557.033, 1821.781, -1780.383, 60.05, 0.713, 0.0, 0.05, 259.005, -1780.383, 259.2, -1800.0, -2200.0, -1400.0, 400.0, 400.0
