TIME, DC_V, DC_I, AC_VRMS_1, AC_IRMS_1, DC_P, AC_S_1, AC_P_1, AC_Q_1, AC_FREQ_1, AC_PF_1, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1
3607113495.68, 466.326, 1.33, 259.45, 3.936, 588.372, 1024.806, 552.858, -835.944, 60.05, 0.54, 0.0, 0.051, , , , , , , , 
3607113496.68, 466.514, 1.332, 259.514, 3.802, 588.886, 993.228, 532.826, -814.286, 60.05, 0.537, 0.0, 0.05, , , , , , , , 
3607113497.35, 465.849, 1.33, 259.508, 3.919, 588.234, 1022.633, 548.828, -837.806, 60.05, 0.537, 0.0, 0.05, , , , , , , , 
3607113497.35, 465.849, 1.33, 259.508, 3.919, 588.234, 1022.633, 548.828, -837.806, 60.05, 0.537, 0.0, 0.05, 259.508, -837.806, 259.8, -900.0, -1300.0, -500.0, 400.0, 400.0
3607113497.68, 465.606, 1.328, 259.586, 3.822, 588.259, 995.597, 534.828, -814.282, 60.05, 0.538, 0.0, 0.051, , , , , , , , 
3607113498.68, 466.791, 1.327, 255.343, 3.877, 588.331, 993.554, 543.392, -810.206, 60.051, 0.547, 0.0, 0.051, , , , , , , , 
3607113499.68, 466.667, 1.328, 255.322, 3.88, 588.614, 993.555, 536.506, -814.294, 60.05, 0.54, 0.0, 0.052, , , , , , , , 
3607113499.68, 466.667, 1.328, 255.322, 3.88, 588.614, 993.555, 536.506, -814.294, 60.05, 0.54, 0.0, 0.052, 255.322, -814.294, 255.6, -900.0, -1300.0, -500.0, 400.0, 400.0
3607113500.01, 466.898, 1.328, 255.314, 3.847, 588.853, 989.911, 534.095, -808.352, 60.05, 0.54, 0.0, 0.051, , , , , , , , 
3607113500.68, 466.34, 1.327, 251.213, 3.869, 587.979, 975.81, 533.583, -797.05, 60.05, 0.547, 0.0, 0.051, , , , , , , , 
3607113501.68, 466.946, 1.325, 251.107, 3.915, 588.49, 986.365, 537.121, -807.259, 60.05, 0.545, 0.0, 0.052, , , , , , , , 
3607113502.35, 466.994, 1.324, 251.149, 3.884, 588.384, 980.494, 527.605, -806.418, 60.05, 0.538, 0.0, 0.05, , , , , , , , 
3607113502.35, 466.994, 1.324, 251.149, 3.884, 588.384, 980.494, 527.605, -806.418, 60.05, 0.538, 0.0, 0.05, 251.149, -806.418, 251.4, -900.0, -1300.0, -500.0, 400.0, 400.0
3607113502.68, 467.427, 1.324, 251.159, 3.843, 588.01, 970.08, 522.666, -796.887, 60.05, 0.539, 0.0, 0.054, , , , , , , , 
3607113503.68, 466.763, 1.323, 246.834, 3.984, 588.077, 987.632, 538.956, -809.938, 60.051, 0.546, 0.0, 0.05, , , , , , , , 
3607113504.68, 466.698, 1.325, 246.817, 3.944, 588.145, 977.47, 528.139, -804.35, 60.051, 0.541, 0.0, 0.05, , , , , , , , 
3607113504.68, 466.698, 1.325, 246.817, 3.944, 588.145, 977.47, 528.139, -804.35, 60.051, 0.541, 0.0, 0.05, 246.817, -804.35, 247.2, -756.4, -1300.0, 18.6, 543.6, 775.0
3607113504.68, 466.698, 1.325, 246.817, 3.944, 588.145, 977.47, 528.139, -804.35, 60.051, 0.541, 0.0, 0.05, , , , , , , , 
3607113506.01, 465.779, 1.327, 246.251, 4.016, 588.27, 992.749, 550.897, -808.621, 60.05, 0.555, 0.0, 0.053, , , , , , , , 
3607113506.68, 466.29, 1.326, 246.239, 3.982, 588.422, 984.316, 534.515, -806.213, 60.05, 0.543, 0.0, 0.052, , , , , , , , 
3607113507.35, 466.149, 1.328, 246.325, 3.908, 588.411, 969.06, 527.216, -792.992, 60.051, 0.544, 0.0, 0.051, , , , , , , , 
3607113507.35, 466.149, 1.328, 246.325, 3.908, 588.411, 969.06, 527.216, -792.992, 60.051, 0.544, 0.0, 0.051, 246.325, -792.992, 246.6, -571.9, -1300.0, 203.1, 728.1, 775.0
3607113507.68, 466.281, 1.329, 246.243, 3.934, 588.853, 972.338, 528.371, -796.572, 60.051, 0.544, 0.0, 0.051, , , , , , , , 
3607113508.68, 467.059, 1.324, 245.662, 3.977, 587.965, 978.712, 529.653, -803.344, 60.051, 0.542, 0.0, 0.051, , , , , , , , 
3607113510.01, 466.961, 1.324, 245.634, 4.037, 588.561, 996.223, 544.395, -816.528, 60.05, 0.547, 0.0, 0.051, , , , , , , , 
3607113510.01, 466.961, 1.324, 245.634, 4.037, 588.561, 996.223, 544.395, -816.528, 60.05, 0.547, 0.0, 0.051, 245.634, -816.528, 246.0, -312.7, -1087.7, 400.0, 775.0, 712.7
3607113510.01, 466.961, 1.324, 245.634, 4.037, 588.561, 996.223, 544.395, -816.528, 60.05, 0.547, 0.0, 0.051, , , , , , , , 
3607113511.01, 467.149, 1.325, 245.062, 3.933, 589.006, 969.408, 522.276, -797.147, 60.05, 0.539, 0.0, 0.051, , , , , , , , 
3607113512.01, 468.193, 1.321, 245.028, 4.036, 587.736, 995.895, 540.559, -817.063, 60.05, 0.543, 0.0, 0.052, , , , , , , , 
3607113512.35, 467.746, 1.321, 245.016, 3.963, 587.83, 973.671, 529.968, -798.298, 60.051, 0.545, 0.0, 0.05, , , , , , , , 
3607113512.35, 467.746, 1.321, 245.016, 3.963, 587.83, 973.671, 529.968, -798.298, 60.051, 0.545, 0.0, 0.05, 245.016, -798.298, 245.4, -81.0, -856.0, 400.0, 775.0, 481.0
3607113513.01, 468.141, 1.321, 244.476, 3.912, 588.215, 961.902, 521.578, -789.251, 60.051, 0.543, 0.0, 0.333, , , , , , , , 
3607113514.01, 467.515, 1.322, 244.516, 3.966, 588.308, 973.984, 537.857, -793.827, 60.051, 0.553, 0.0, 0.051, , , , , , , , 
3607113515.01, 467.067, 1.326, 244.501, 3.899, 588.853, 954.688, 524.493, -779.44, 60.05, 0.55, 0.0, 0.054, , , , , , , , 
3607113515.01, 467.067, 1.326, 244.501, 3.899, 588.853, 954.688, 524.493, -779.44, 60.05, 0.55, 0.0, 0.054, 244.501, -779.44, 244.8, 0.0, -662.9, 400.0, 662.9, 400.0
3607113515.01, 467.067, 1.326, 244.501, 3.899, 588.853, 954.688, 524.493, -779.44, 60.05, 0.55, 0.0, 0.054, , , , , , , , 
3607113515.68, 466.783, 1.326, 242.271, 2.933, 588.645, 711.194, 551.172, -397.808, 60.051, 0.776, 0.0, 0.051, , , , , , , , 
3607113516.68, 466.721, 1.326, 242.142, 2.361, 588.949, 575.186, 547.433, -120.931, 60.05, 0.953, 0.0, 0.053, , , , , , , , 
3607113517.35, 466.809, 1.325, 242.171, 2.438, 588.487, 594.24, 566.674, -117.549, 60.051, 0.955, 0.0, 0.052, , , , , , , , 
3607113517.35, 466.809, 1.325, 242.171, 2.438, 588.487, 594.24, 566.674, -117.549, 60.051, 0.955, 0.0, 0.052, 242.171, -117.549, 242.4, 0.0, -400.0, 400.0, 400.0, 400.0
3607113518.01, 466.957, 1.325, 240.079, 2.419, 587.902, 584.548, 557.263, -120.141, 60.051, 0.955, 0.0, 0.336, , , , , , , , 
3607113518.68, 465.997, 1.33, 239.751, 2.409, 589.329, 582.363, 554.577, -122.625, 60.051, 0.954, 0.0, 0.051, , , , , , , , 
3607113519.68, 465.747, 1.324, 239.748, 2.414, 588.251, 584.441, 555.957, -121.596, 60.051, 0.953, 0.0, 0.051, , , , , , , , 
3607113519.68, 465.747, 1.324, 239.748, 2.414, 588.251, 584.441, 555.957, -121.596, 60.051, 0.953, 0.0, 0.051, 239.748, -121.596, 240.0, 0.0, -400.0, 400.0, 400.0, 400.0
3607113520.01, 465.837, 1.328, 239.736, 2.394, 588.37, 578.052, 549.759, -123.815, 60.051, 0.952, 0.0, 0.051, , , , , , , , 
3607113520.68, 465.953, 1.33, 237.382, 2.433, 588.653, 581.45, 555.99, -111.127, 60.051, 0.958, 0.0, 0.051, , , , , , , , 
3607113521.68, 464.555, 1.332, 237.348, 2.444, 588.97, 585.024, 560.372, -12.1, 60.05, 0.793, 0.0, 0.055, , , , , , , , 
3607113522.35, 464.542, 1.331, 237.362, 2.428, 589.297, 580.533, 555.768, -111.622, 60.05, 0.959, 0.0, 0.056, , , , , , , , 
3607113522.35, 464.542, 1.331, 237.362, 2.428, 589.297, 580.533, 555.768, -111.622, 60.05, 0.959, 0.0, 0.056, 237.362, -111.622, 237.6, 0.0, -400.0, 400.0, 400.0, 400.0
3607113522.68, 464.593, 1.33, 237.427, 2.456, 588.688, 586.358, 561.684, -112.054, 60.05, 0.96, 0.0, 0.054, , , , , , , , 
3607113524.01, 464.634, 1.33, 234.916, 2.435, 588.158, 576.558, 550.665, -115.557, 60.05, 0.957, 0.0, 0.05, , , , , , , , 
3607113525.01, 465.673, 1.329, 234.956, 2.455, 588.626, 581.428, 555.142, -117.829, 60.05, 0.956, 0.0, 0.05, , , , , , , , 
3607113525.01, 465.673, 1.329, 234.956, 2.455, 588.626, 581.428, 555.142, -117.829, 60.05, 0.956, 0.0, 0.05, 234.956, -117.829, 235.2, 91.5, -400.0, 866.5, 491.5, 775.0
3607113525.01, 465.673, 1.329, 234.956, 2.455, 588.626, 581.428, 555.142, -117.829, 60.05, 0.956, 0.0, 0.05, , , , , , , , 
3607113525.68, 465.461, 1.329, 234.346, 2.471, 588.745, 582.678, 559.67, -106.766, 60.05, 0.962, 0.0, 0.05, , , , , , , , 
3607113527.01, 465.502, 1.329, 234.383, 2.456, 588.63, 578.685, 554.42, -108.339, 60.051, 0.96, 0.0, 0.051, , , , , , , , 
3607113527.35, 465.558, 1.326, 234.37, 2.446, 588.157, 578.567, 553.979, -110.647, 60.05, 0.959, 0.0, 0.05, , , , , , , , 
3607113527.35, 465.558, 1.326, 234.37, 2.446, 588.157, 578.567, 553.979, -110.647, 60.05, 0.959, 0.0, 0.05, 234.37, -110.647, 234.6, 311.2, -400.0, 1086.2, 711.2, 775.0
3607113527.68, 465.47, 1.328, 234.341, 2.452, 589.079, 578.717, 555.874, -104.178, 60.051, 0.962, 0.0, 0.049, , , , , , , , 
3607113528.68, 464.501, 1.331, 233.754, 2.473, 588.508, 581.705, 556.69, -115.167, 60.051, 0.958, 0.0, 0.051, , , , , , , , 
3607113529.68, 464.632, 1.331, 233.712, 2.461, 589.007, 580.009, 554.321, -115.946, 60.051, 0.957, 0.0, 0.053, , , , , , , , 
3607113530.01, 464.665, 1.332, 233.8, 2.484, 589.3, 583.841, 558.971, -112.555, 60.051, 0.959, 0.0, 0.048, 233.712, -115.946, 234.0, 558.0, -217.0, 1300.0, 775.0, 742.0
3607113530.01, 464.665, 1.332, 233.8, 2.484, 589.3, 583.841, 558.971, -112.555, 60.051, 0.959, 0.0, 0.048, , , , , , , , 
3607113530.68, 464.531, 1.33, 233.166, 2.462, 588.565, 578.513, 555.182, -107.932, 60.05, 0.961, 0.0, 0.051, , , , , , , , 
3607113531.68, 463.481, 1.332, 233.172, 2.449, 588.011, 575.325, 552.1, -108.786, 60.051, 0.961, 0.0, 0.052, , , , , , , , 
3607113532.35, 463.595, 1.334, 233.177, 2.484, 588.997, 582.639, 559.741, -106.931, 60.051, 0.962, 0.0, 0.05, , , , , , , , 
3607113532.35, 463.595, 1.334, 233.177, 2.484, 588.997, 582.639, 559.741, -106.931, 60.051, 0.962, 0.0, 0.05, 233.177, -106.931, 233.4, 758.6, -16.4, 1300.0, 775.0, 541.4
3607113532.68, 463.593, 1.331, 233.203, 2.452, 588.56, 576.359, 552.465, -110.325, 60.051, 0.96, 0.0, 0.051, , , , , , , , 
3607113533.68, 463.49, 1.332, 232.611, 2.423, 588.014, 569.197, 553.19, -52.103, 60.05, 0.973, 0.0, 0.053, , , , , , , , 
3607113535.01, 462.518, 1.337, 232.562, 2.421, 588.868, 567.776, 553.005, -48.442, 60.051, 0.975, 0.0, 0.052, , , , , , , , 
3607113535.01, 462.518, 1.337, 232.562, 2.421, 588.868, 567.776, 553.005, -48.442, 60.051, 0.975, 0.0, 0.052, 232.562, -48.442, 232.8, 900.0, 214.2, 1300.0, 685.8, 400.0
3607113535.01, 462.518, 1.337, 232.562, 2.421, 588.868, 567.776, 553.005, -48.442, 60.051, 0.975, 0.0, 0.052, , , , , , , , 
3607113536.01, 462.718, 1.335, 228.414, 3.428, 588.421, 786.807, 565.024, 534.376, 60.05, -0.719, 0.0, 0.051, , , , , , , , 
3607113536.68, 462.467, 1.336, 228.371, 3.466, 588.195, 795.461, 570.639, 544.437, 60.051, -0.718, 0.0, 0.051, , , , , , , , 
3607113537.35, 462.532, 1.336, 228.369, 3.429, 588.35, 786.946, 566.804, 534.33, 60.051, -0.721, 0.0, 0.051, , , , , , , , 
3607113537.35, 462.532, 1.336, 228.369, 3.429, 588.35, 786.946, 566.804, 534.33, 60.051, -0.721, 0.0, 0.051, 228.369, 534.33, 228.6, 900.0, 500.0, 1300.0, 400.0, 400.0
3607113538.01, 462.544, 1.337, 225.107, 3.557, 588.991, 804.333, 578.243, 546.14, 60.051, -0.72, 0.0, 0.333, , , , , , , , 
3607113539.01, 461.487, 1.338, 224.187, 3.484, 587.88, 784.744, 564.47, 535.379, 60.051, -0.72, 0.0, 0.052, , , , , , , , 
3607113540.01, 461.506, 1.339, 224.316, 3.539, 588.662, 797.424, 572.738, 545.204, 60.05, -0.719, 0.0, 0.051, , , , , , , , 
3607113540.01, 461.506, 1.339, 224.316, 3.539, 588.662, 797.424, 572.738, 545.204, 60.05, -0.719, 0.0, 0.051, 224.316, 545.204, 224.4, 900.0, 500.0, 1300.0, 400.0, 400.0
3607113540.01, 461.506, 1.339, 224.316, 3.539, 588.662, 797.424, 572.738, 545.204, 60.05, -0.719, 0.0, 0.051, , , , , , , , 
3607113541.01, 461.472, 1.337, 219.968, 3.582, 587.759, 791.449, 569.695, 540.059, 60.051, -0.72, 0.0, 0.053, , , , , , , , 
3607113542.01, 462.469, 1.336, 220.009, 3.575, 588.948, 790.244, 568.782, 538.92, 60.05, -0.72, 0.0, 0.05, , , , , , , , 
3607113542.35, 462.543, 1.336, 219.985, 3.528, 587.942, 779.832, 561.875, 531.032, 60.05, -0.721, 0.0, 0.052, , , , , , , , 
3607113542.35, 462.543, 1.336, 219.985, 3.528, 587.942, 779.832, 561.875, 531.032, 60.05, -0.721, 0.0, 0.052, 219.985, 531.032, 220.2, 900.0, 500.0, 1300.0, 400.0, 400.0
