TIME, DC_V, DC_I, AC_VRMS_1, AC_IRMS_1, DC_P, AC_S_1, AC_P_1, AC_Q_1, AC_FREQ_1, AC_PF_1, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1
3607113256.68, 458.867, 4.38, 220.271, 9.032, 1976.536, 1989.246, 1880.645, 637.637, 60.05, -0.946, 0.0, 0.051, , , , , , , , 
3607113257.68, 458.831, 4.379, 220.266, 8.96, 1977.039, 1978.089, 1868.604, 635.886, 60.05, -0.945, 0.0, 0.052, , , , , , , , 
3607113258.01, 458.816, 4.382, 220.282, 9.048, 1977.488, 1995.836, 1884.439, 645.268, 60.051, -0.944, 0.0, 0.051, , , , , , , , 
3607113258.01, 458.816, 4.382, 220.282, 9.048, 1977.488, 1995.836, 1884.439, 645.268, 60.051, -0.944, 0.0, 0.051, 220.282, 645.268, 220.2, 900.0, 500.0, 1300.0, 400.0, 400.0
3607113258.68, 457.739, 4.389, 223.776, 8.796, 1976.414, 1975.173, 1865.776, 634.695, 60.05, -0.945, 0.0, 0.326, , , , , , , , 
3607113259.68, 457.918, 4.388, 224.446, 8.859, 1976.295, 1990.938, 1881.292, 638.99, 60.051, -0.945, 0.0, 0.049, , , , , , , , 
3607113260.68, 457.905, 4.388, 224.5, 8.856, 1976.745, 1990.826, 1881.812, 637.26, 60.051, -0.945, 0.0, 0.052, , , , , , , , 
3607113260.68, 457.905, 4.388, 224.5, 8.856, 1976.745, 1990.826, 1881.812, 637.26, 60.051, -0.945, 0.0, 0.052, 224.5, 637.26, 224.4, 900.0, 500.0, 1300.0, 400.0, 400.0
3607113260.68, 457.905, 4.388, 224.5, 8.856, 1976.745, 1990.826, 1881.812, 637.26, 60.051, -0.945, 0.0, 0.052, , , , , , , , 
3607113261.68, 458.854, 4.38, 228.681, 8.742, 1976.873, 1998.137, 1887.264, 644.545, 60.05, -0.945, 0.0, 0.05, , , , , , , , 
3607113262.68, 458.892, 4.379, 228.653, 8.692, 1976.523, 1991.32, 1880.958, 640.586, 60.05, -0.945, 0.0, 0.049, , , , , , , , 
3607113263.01, 458.826, 4.38, 228.645, 8.697, 1977.192, 1991.704, 1882.542, 638.066, 60.05, -0.945, 0.0, 0.05, , , , , , , , 
3607113263.01, 458.826, 4.38, 228.645, 8.697, 1977.192, 1991.704, 1882.542, 638.066, 60.05, -0.945, 0.0, 0.05, 228.645, 638.066, 228.6, 900.0, 500.0, 1300.0, 400.0, 400.0
3607113263.68, 458.76, 4.379, 232.109, 8.313, 1976.877, 1942.423, 1862.853, 509.581, 60.051, -0.959, 0.0, 0.338, , , , , , , , 
3607113264.68, 459.209, 4.378, 232.805, 8.068, 1976.826, 1882.477, 1868.179, -172.629, 60.051, 0.993, 0.0, 0.05, , , , , , , , 
3607113265.68, 459.835, 4.371, 232.855, 8.082, 1977.508, 1885.457, 1871.362, -171.466, 60.05, 0.993, 0.0, 0.051, , , , , , , , 
3607113265.68, 459.835, 4.371, 232.855, 8.082, 1977.508, 1885.457, 1871.362, -171.466, 60.05, 0.993, 0.0, 0.051, 232.855, -171.466, 232.8, 879.4, 104.4, 1300.0, 775.0, 420.6
3607113265.68, 459.835, 4.371, 232.855, 8.082, 1977.508, 1885.457, 1871.362, -171.466, 60.05, 0.993, 0.0, 0.051, , , , , , , , 
3607113266.68, 459.941, 4.372, 233.414, 8.108, 1977.45, 1892.609, 1878.733, -172.097, 60.05, 0.993, 0.0, 0.054, , , , , , , , 
3607113267.68, 459.875, 4.372, 233.417, 8.101, 1977.332, 1893.617, 1878.405, -179.854, 60.05, 0.992, 0.0, 0.051, , , , , , , , 
3607113268.01, 459.674, 4.373, 233.446, 8.06, 1976.8, 1885.769, 1870.519, -180.597, 60.05, 0.992, 0.0, 0.051, , , , , , , , 
3607113268.01, 459.674, 4.373, 233.446, 8.06, 1976.8, 1885.769, 1870.519, -180.597, 60.05, 0.992, 0.0, 0.051, 233.446, -180.597, 233.4, 657.7, -117.3, 1300.0, 775.0, 642.3
3607113268.68, 458.745, 4.38, 233.941, 8.012, 1977.245, 1880.855, 1866.903, -174.716, 60.05, 0.993, 0.0, 0.327, , , , , , , , 
3607113269.68, 458.739, 4.38, 234.037, 8.037, 1976.886, 1885.131, 1870.913, -172.036, 60.051, 0.993, 0.0, 0.05, , , , , , , , 
3607113270.68, 458.944, 4.378, 234.011, 8.032, 1977.196, 1883.053, 1868.776, -172.808, 60.051, 0.993, 0.0, 0.05, , , , , , , , 
3607113270.68, 458.944, 4.378, 234.011, 8.032, 1977.196, 1883.053, 1868.776, -172.808, 60.051, 0.993, 0.0, 0.05, 234.011, -172.808, 234.0, 445.9, -329.1, 1220.9, 775.0, 775.0
3607113270.68, 458.944, 4.378, 234.011, 8.032, 1977.196, 1883.053, 1868.776, -172.808, 60.051, 0.993, 0.0, 0.05, , , , , , , , 
3607113271.68, 457.833, 4.389, 234.61, 8.038, 1976.925, 1888.193, 1874.342, -174.524, 60.05, 0.993, 0.0, 0.05, , , , , , , , 
3607113272.68, 457.962, 4.387, 234.609, 8.007, 1976.433, 1882.964, 1868.321, -176.784, 60.05, 0.992, 0.0, 0.051, , , , , , , , 
3607113273.01, 457.941, 4.389, 234.625, 8.029, 1977.205, 1887.22, 1872.652, -174.304, 60.051, 0.992, 0.0, 0.049, , , , , , , , 
3607113273.01, 457.941, 4.389, 234.625, 8.029, 1977.205, 1887.22, 1872.652, -174.304, 60.051, 0.992, 0.0, 0.049, 234.625, -174.304, 234.6, 215.6, -400.0, 990.6, 615.6, 775.0
3607113273.68, 457.971, 4.385, 235.11, 7.97, 1976.067, 1879.184, 1864.901, -176.922, 60.05, 0.993, 0.0, 0.326, , , , , , , , 
3607113274.68, 457.759, 4.39, 235.235, 7.995, 1976.6, 1884.413, 1869.999, -172.145, 60.05, 0.992, 0.0, 0.048, , , , , , , , 
3607113275.68, 456.899, 4.395, 235.221, 8.014, 1975.744, 1888.405, 1874.212, -170.851, 60.05, 0.993, 0.0, 0.052, , , , , , , , 
3607113275.68, 456.899, 4.395, 235.221, 8.014, 1975.744, 1888.405, 1874.212, -170.851, 60.05, 0.993, 0.0, 0.052, 235.221, -170.851, 235.2, 0.0, -400.0, 767.1, 400.0, 767.1
3607113275.68, 456.899, 4.395, 235.221, 8.014, 1975.744, 1888.405, 1874.212, -170.851, 60.05, 0.993, 0.0, 0.052, , , , , , , , 
3607113276.68, 456.867, 4.395, 237.627, 7.951, 1975.574, 1892.019, 1877.647, -178.425, 60.05, 0.993, 0.0, 0.05, , , , , , , , 
3607113277.68, 456.875, 4.396, 237.583, 7.912, 1976.523, 1883.956, 1868.253, -183.931, 60.051, 0.992, 0.0, 0.051, , , , , , , , 
3607113278.01, 457.287, 4.394, 237.66, 7.934, 1976.14, 1888.831, 1873.676, -177.371, 60.05, 0.992, 0.0, 0.052, , , , , , , , 
3607113278.01, 457.287, 4.394, 237.66, 7.934, 1976.14, 1888.831, 1873.676, -177.371, 60.05, 0.992, 0.0, 0.052, 237.66, -177.371, 237.6, 0.0, -400.0, 400.0, 400.0, 400.0
3607113278.68, 457.743, 4.39, 239.535, 7.82, 1976.752, 1877.435, 1862.124, -181.887, 60.051, 0.992, 0.0, 0.332, , , , , , , , 
3607113279.68, 457.924, 4.39, 239.995, 7.856, 1977.131, 1888.94, 1873.35, -182.721, 60.05, 0.992, 0.0, 0.051, , , , , , , , 
3607113280.68, 457.824, 4.39, 239.978, 7.84, 1976.697, 1886.161, 1870.736, -180.075, 60.051, 0.992, 0.0, 0.051, , , , , , , , 
3607113280.68, 457.824, 4.39, 239.978, 7.84, 1976.697, 1886.161, 1870.736, -180.075, 60.051, 0.992, 0.0, 0.051, 239.978, -180.075, 240.0, 0.0, -400.0, 400.0, 400.0, 400.0
3607113280.68, 457.824, 4.39, 239.978, 7.84, 1976.697, 1886.161, 1870.736, -180.075, 60.051, 0.992, 0.0, 0.051, , , , , , , , 
3607113281.68, 456.868, 4.396, 242.281, 8.019, 1976.073, 1948.171, 1875.085, -497.311, 60.051, 0.963, 0.0, 0.049, , , , , , , , 
3607113282.68, 456.946, 4.394, 242.383, 8.028, 1975.964, 1949.807, 1866.262, -537.309, 60.051, 0.957, 0.0, 0.053, , , , , , , , 
3607113283.01, 456.934, 4.396, 242.327, 8.025, 1976.861, 1947.429, 1864.926, -533.417, 60.051, 0.958, 0.0, 0.051, , , , , , , , 
3607113283.01, 456.934, 4.396, 242.327, 8.025, 1976.861, 1947.429, 1864.926, -533.417, 60.051, 0.958, 0.0, 0.051, 242.327, -533.417, 242.4, 0.0, -400.0, 400.0, 400.0, 400.0
3607113283.68, 456.897, 4.396, 244.151, 8.061, 1976.016, 1975.205, 1851.952, -656.522, 60.051, 0.938, 0.0, 0.326, , , , , , , , 
3607113284.68, 457.301, 4.394, 244.757, 8.581, 1976.064, 2103.217, 1855.421, -972.174, 60.05, 0.882, 0.0, 0.051, , , , , , , , 
3607113285.68, 458.027, 4.388, 244.701, 8.572, 1976.629, 2101.496, 1854.014, -971.355, 60.051, 0.882, 0.0, 0.051, , , , , , , , 
3607113285.68, 458.027, 4.388, 244.701, 8.572, 1976.629, 2101.496, 1854.014, -971.355, 60.051, 0.882, 0.0, 0.051, 244.701, -971.355, 244.8, 0.0, -737.9, 400.0, 737.9, 400.0
3607113285.68, 458.027, 4.388, 244.701, 8.572, 1976.629, 2101.496, 1854.014, -971.355, 60.051, 0.882, 0.0, 0.051, , , , , , , , 
3607113286.68, 457.982, 4.386, 245.29, 8.576, 1976.39, 2107.37, 1863.913, -965.825, 60.05, 0.885, 0.0, 0.05, , , , , , , , 
3607113287.68, 457.93, 4.387, 245.304, 8.535, 1976.767, 2098.203, 1848.705, -975.155, 60.05, 0.881, 0.0, 0.05, , , , , , , , 
3607113288.01, 457.802, 4.391, 245.315, 8.561, 1977.034, 2103.417, 1859.503, -964.559, 60.051, 0.884, 0.0, 0.051, , , , , , , , 
3607113288.01, 457.802, 4.391, 245.315, 8.561, 1977.034, 2103.417, 1859.503, -964.559, 60.051, 0.884, 0.0, 0.051, 245.315, -964.559, 245.4, -193.1, -968.1, 400.0, 775.0, 593.1
3607113288.68, 456.978, 4.397, 245.754, 8.476, 1976.179, 2087.922, 1836.036, -977.161, 60.051, 0.879, 0.0, 0.324, , , , , , , , 
3607113289.68, 457.07, 4.397, 245.928, 8.537, 1976.611, 2102.38, 1853.465, -973.824, 60.051, 0.882, 0.0, 0.05, , , , , , , , 
3607113290.68, 456.838, 4.395, 245.898, 8.527, 1975.655, 2100.518, 1851.146, -974.603, 60.051, 0.881, 0.0, 0.052, , , , , , , , 
3607113290.68, 456.838, 4.395, 245.898, 8.527, 1975.655, 2100.518, 1851.146, -974.603, 60.051, 0.881, 0.0, 0.052, 245.898, -974.603, 246.0, -411.7, -1186.7, 363.3, 775.0, 775.0
3607113290.68, 456.838, 4.395, 245.898, 8.527, 1975.655, 2100.518, 1851.146, -974.603, 60.051, 0.881, 0.0, 0.052, , , , , , , , 
3607113291.68, 457.993, 4.388, 246.485, 8.548, 1977.123, 2110.061, 1859.375, -980.41, 60.051, 0.881, 0.0, 0.049, , , , , , , , 
3607113292.68, 458.068, 4.386, 246.482, 8.488, 1976.068, 2096.885, 1842.978, -981.316, 60.05, 0.879, 0.0, 0.05, , , , , , , , 
3607113293.01, 457.968, 4.389, 246.503, 8.52, 1976.767, 2103.397, 1855.679, -971.927, 60.051, 0.882, 0.0, 0.052, , , , , , , , 
3607113293.01, 457.968, 4.389, 246.503, 8.52, 1976.767, 2103.397, 1855.679, -971.927, 60.051, 0.882, 0.0, 0.052, 246.503, -971.927, 246.6, -638.6, -1300.0, 136.4, 661.4, 775.0
3607113293.68, 458.031, 4.387, 246.945, 8.452, 1976.535, 2091.669, 1838.903, -978.711, 60.05, 0.879, 0.0, 0.334, , , , , , , , 
3607113294.68, 458.267, 4.386, 247.123, 8.478, 1976.518, 2098.745, 1848.821, -974.774, 60.05, 0.881, 0.0, 0.052, , , , , , , , 
3607113295.68, 458.864, 4.378, 247.105, 8.478, 1976.796, 2098.953, 1848.549, -975.229, 60.051, 0.881, 0.0, 0.049, , , , , , , , 
3607113295.68, 458.864, 4.378, 247.105, 8.478, 1976.796, 2098.953, 1848.549, -975.229, 60.051, 0.881, 0.0, 0.049, 247.105, -975.229, 247.2, -864.4, -1300.0, -89.4, 435.6, 775.0
3607113295.68, 458.864, 4.378, 247.105, 8.478, 1976.796, 2098.953, 1848.549, -975.229, 60.051, 0.881, 0.0, 0.049, , , , , , , , 
3607113296.68, 458.948, 4.38, 251.36, 8.41, 1977.326, 2117.387, 1864.244, -984.138, 60.05, 0.881, 0.0, 0.048, , , , , , , , 
3607113297.68, 458.932, 4.379, 251.4, 8.395, 1976.863, 2113.885, 1862.748, -979.188, 60.05, 0.881, 0.0, 0.051, , , , , , , , 
3607113298.01, 458.961, 4.379, 251.404, 8.375, 1976.677, 2109.924, 1855.735, -983.984, 60.05, 0.88, 0.0, 0.051, , , , , , , , 
3607113298.01, 458.961, 4.379, 251.404, 8.375, 1976.677, 2109.924, 1855.735, -983.984, 60.05, 0.88, 0.0, 0.051, 251.404, -983.984, 251.4, -900.0, -1300.0, -500.0, 400.0, 400.0
3607113298.68, 457.839, 4.388, 254.469, 8.238, 1976.688, 2099.696, 1844.128, -983.21, 60.051, 0.878, 0.0, 0.33, , , , , , , , 
3607113299.68, 457.926, 4.387, 255.552, 8.263, 1976.617, 2115.344, 1860.284, -985.392, 60.05, 0.88, 0.0, 0.05, , , , , , , , 
3607113300.68, 457.894, 4.389, 255.547, 8.266, 1976.905, 2116.592, 1861.722, -985.657, 60.051, 0.88, 0.0, 0.051, , , , , , , , 
3607113300.68, 457.894, 4.389, 255.547, 8.266, 1976.905, 2116.592, 1861.722, -985.657, 60.051, 0.88, 0.0, 0.051, 255.547, -985.657, 255.6, -900.0, -1300.0, -500.0, 400.0, 400.0
3607113300.68, 457.894, 4.389, 255.547, 8.266, 1976.905, 2116.592, 1861.722, -985.657, 60.051, 0.88, 0.0, 0.051, , , , , , , , 
3607113301.68, 458.865, 4.379, 259.729, 8.162, 1977.343, 2123.608, 1867.995, -988.781, 60.05, 0.88, 0.0, 0.05, , , , , , , , 
3607113302.68, 459.072, 4.377, 259.698, 8.132, 1976.81, 2115.704, 1857.665, -989.717, 60.051, 0.878, 0.0, 0.049, , , , , , , , 
3607113303.01, 458.988, 4.379, 259.777, 8.137, 1977.155, 2117.921, 1859.978, -990.08, 60.05, 0.878, 0.0, 0.048, , , , , , , , 
3607113303.35, 458.875, 4.379, 259.771, 8.152, 1976.804, 2122.597, 1865.961, -990.606, 60.05, 0.879, 0.0, 0.049, 259.777, -990.08, 259.8, -900.0, -1300.0, -500.0, 400.0, 400.0
