TIME, DC_V, DC_I, AC_VRMS_1, AC_IRMS_1, DC_P, AC_S_1, AC_P_1, AC_Q_1, AC_FREQ_1, AC_PF_1, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1
3607113706.35, 459.839, 6.607, 259.21, 11.207, 3001.085, 2908.361, 2832.688, -614.741, 60.051, 0.974, 0.0, 0.057, , , , , , , , 
3607113707.35, 460.065, 6.606, 259.393, 11.269, 3000.877, 2925.339, 2850.757, -613.471, 60.051, 0.975, 0.0, 0.055, , , , , , , , 
3607113708.01, 460.037, 6.604, 259.379, 11.188, 3000.268, 2905.151, 2831.169, -610.523, 60.051, 0.975, 0.0, 0.056, , , , , , , , 
3607113708.01, 460.037, 6.604, 259.379, 11.188, 3000.268, 2905.151, 2831.169, -610.523, 60.051, 0.975, 0.0, 0.056, 259.379, -610.523, 259.206, -450.0, -850.0, -50.0, 400.0, 400.0
3607113708.68, 460.081, 6.604, 254.688, 11.451, 3000.85, 2918.79, 2842.642, -623.756, 60.05, 0.974, 0.0, 0.055, , , , , , , , 
3607113709.35, 459.944, 6.604, 254.591, 11.465, 3000.491, 2921.341, 2846.52, -619.737, 60.05, 0.974, 0.0, 0.055, , , , , , , , 
3607113710.35, 459.023, 6.618, 254.607, 11.44, 3000.149, 2915.418, 2841.515, -613.204, 60.05, 0.975, 0.0, 0.055, , , , , , , , 
3607113710.35, 459.023, 6.618, 254.607, 11.44, 3000.149, 2915.418, 2841.515, -613.204, 60.05, 0.975, 0.0, 0.055, 254.607, -613.204, 254.412, -450.0, -850.0, -50.0, 400.0, 400.0
3607113710.35, 459.023, 6.618, 254.607, 11.44, 3000.149, 2915.418, 2841.515, -613.204, 60.05, 0.975, 0.0, 0.055, , , , , , , , 
3607113711.35, 459.06, 6.618, 249.853, 11.639, 3000.192, 2910.553, 2837.972, -610.925, 60.051, 0.975, 0.0, 0.056, , , , , , , , 
3607113712.35, 458.912, 6.618, 249.739, 11.635, 2999.894, 2908.744, 2836.368, -608.39, 60.051, 0.975, 0.0, 0.053, , , , , , , , 
3607113713.01, 458.959, 6.617, 249.855, 11.594, 2999.873, 2899.343, 2826.016, -612.643, 60.051, 0.975, 0.0, 0.051, , , , , , , , 
3607113713.01, 458.959, 6.617, 249.855, 11.594, 2999.873, 2899.343, 2826.016, -612.643, 60.051, 0.975, 0.0, 0.051, 249.855, -612.643, 249.618, -450.0, -850.0, -50.0, 400.0, 400.0
3607113713.35, 458.978, 6.619, 249.82, 11.658, 3000.792, 2915.209, 2844.64, -607.865, 60.051, 0.976, 0.0, 0.054, , , , , , , , 
3607113714.35, 458.904, 6.619, 244.93, 11.832, 2999.875, 2900.7, 2830.668, -605.287, 60.05, 0.976, 0.0, 0.055, , , , , , , , 
3607113715.35, 457.993, 6.631, 244.861, 11.827, 2998.686, 2898.759, 2828.436, -606.121, 60.051, 0.976, 0.0, 0.054, , , , , , , , 
3607113715.35, 457.993, 6.631, 244.861, 11.827, 2998.686, 2898.759, 2828.436, -606.121, 60.051, 0.976, 0.0, 0.054, 244.861, -606.121, 244.824, -450.0, -850.0, 128.8, 400.0, 578.8
3607113715.68, 457.89, 6.632, 244.862, 11.857, 2999.541, 2906.323, 2834.992, -611.607, 60.05, 0.976, 0.0, 0.056, , , , , , , , 
3607113716.35, 457.991, 6.63, 244.332, 11.832, 2999.165, 2893.633, 2823.336, -599.355, 60.051, 0.976, 0.0, 0.056, , , , , , , , 
3607113717.35, 458.006, 6.629, 244.293, 11.892, 2998.909, 2908.225, 2839.338, -599.94, 60.05, 0.976, 0.0, 0.055, , , , , , , , 
3607113718.01, 457.934, 6.63, 244.3, 11.855, 2999.206, 2898.582, 2829.076, -602.929, 60.051, 0.976, 0.0, 0.054, , , , , , , , 
3607113718.01, 457.934, 6.63, 244.3, 11.855, 2999.206, 2898.582, 2829.076, -602.929, 60.051, 0.976, 0.0, 0.054, 244.3, -602.929, 244.218, -352.7, -850.0, 232.9, 497.3, 585.6
3607113718.35, 457.855, 6.632, 244.34, 11.856, 3000.517, 2900.132, 2831.259, -601.64, 60.05, 0.976, 0.0, 0.056, , , , , , , , 
3607113719.35, 459.017, 6.619, 243.706, 11.913, 3000.554, 2906.604, 2835.339, -611.674, 60.051, 0.976, 0.0, 0.055, , , , , , , , 
3607113720.35, 458.815, 6.619, 243.708, 11.913, 2999.863, 2906.342, 2836.272, -606.161, 60.05, 0.976, 0.0, 0.057, , , , , , , , 
3607113720.35, 458.815, 6.619, 243.708, 11.913, 2999.863, 2906.342, 2836.272, -606.161, 60.05, 0.976, 0.0, 0.057, 243.708, -606.161, 243.612, -242.8, -828.5, 342.8, 585.7, 585.6
3607113720.68, 458.861, 6.616, 243.662, 11.88, 2999.656, 2898.041, 2826.947, -611.076, 60.051, 0.976, 0.0, 0.056, , , , , , , , 
3607113721.35, 458.885, 6.618, 243.131, 11.924, 2999.933, 2901.801, 2832.154, -604.588, 60.051, 0.976, 0.0, 0.055, , , , , , , , 
3607113722.35, 458.864, 6.618, 243.113, 11.927, 3000.058, 2902.618, 2833.057, -603.693, 60.051, 0.976, 0.0, 0.056, , , , , , , , 
3607113723.01, 458.626, 6.621, 243.109, 11.901, 2999.106, 2895.792, 2826.316, -601.365, 60.051, 0.976, 0.0, 0.057, , , , , , , , 
3607113723.01, 458.626, 6.621, 243.109, 11.901, 2999.106, 2895.792, 2826.316, -601.365, 60.051, 0.976, 0.0, 0.057, 243.109, -601.365, 243.006, -131.6, -717.3, 400.0, 585.7, 531.6
3607113723.35, 457.916, 6.631, 243.055, 11.913, 2998.895, 2900.109, 2829.74, -608.211, 60.05, 0.976, 0.0, 0.053, , , , , , , , 
3607113724.35, 457.926, 6.631, 242.438, 11.969, 2998.998, 2905.453, 2834.925, -608.259, 60.05, 0.976, 0.0, 0.055, , , , , , , , 
3607113725.35, 457.936, 6.63, 242.415, 11.954, 2999.418, 2901.742, 2831.945, -605.819, 60.05, 0.976, 0.0, 0.054, , , , , , , , 
3607113725.35, 457.936, 6.63, 242.415, 11.954, 2999.418, 2901.742, 2831.945, -605.819, 60.05, 0.976, 0.0, 0.054, 242.415, -605.819, 242.4, -2.8, -588.4, 400.0, 585.6, 402.8
3607113725.68, 457.867, 6.631, 242.485, 11.955, 2999.909, 2902.664, 2831.509, -610.097, 60.051, 0.976, 0.0, 0.057, , , , , , , , 
3607113726.35, 457.922, 6.63, 241.246, 11.973, 2999.172, 2891.772, 2824.589, -592.253, 60.051, 0.977, 0.0, 0.056, , , , , , , , 
3607113727.35, 457.012, 6.644, 241.333, 12.008, 2999.326, 2900.877, 2832.517, -597.985, 60.051, 0.977, 0.0, 0.052, , , , , , , , 
3607113728.01, 456.942, 6.644, 241.287, 11.994, 2998.65, 2897.041, 2828.437, -600.112, 60.05, 0.976, 0.0, 0.056, , , , , , , , 
3607113728.01, 456.942, 6.644, 241.287, 11.994, 2998.65, 2897.041, 2828.437, -600.112, 60.05, 0.976, 0.0, 0.056, 241.287, -600.112, 241.2, 0.0, -400.0, 400.0, 400.0, 400.0
3607113728.35, 456.863, 6.644, 241.256, 11.984, 2998.516, 2895.006, 2827.293, -596.658, 60.05, 0.977, 0.0, 0.058, , , , , , , , 
3607113729.35, 456.941, 6.644, 240.145, 12.014, 2998.584, 2887.634, 2825.575, -565.728, 60.05, 0.979, 0.0, 0.053, , , , , , , , 
3607113730.35, 456.939, 6.645, 240.104, 12.017, 2999.153, 2888.39, 2825.975, -568.81, 60.05, 0.978, 0.0, 0.053, , , , , , , , 
3607113730.35, 456.939, 6.645, 240.104, 12.017, 2999.153, 2888.39, 2825.975, -568.81, 60.05, 0.978, 0.0, 0.053, 240.104, -568.81, 240.0, 0.0, -400.0, 400.0, 400.0, 400.0
3607113730.68, 457.655, 6.637, 240.104, 12.022, 2999.332, 2890.333, 2828.564, -565.471, 60.051, 0.979, 0.0, 0.054, , , , , , , , 
3607113731.35, 457.974, 6.63, 238.984, 11.976, 2999.311, 2865.949, 2822.205, -465.163, 60.051, 0.985, 0.0, 0.06, , , , , , , , 
3607113732.35, 457.883, 6.631, 238.916, 11.954, 2999.413, 2859.421, 2830.279, -366.143, 60.051, 0.99, 0.0, 0.055, , , , , , , , 
3607113733.01, 457.873, 6.63, 238.886, 11.931, 2999.504, 2853.475, 2822.707, -379.613, 60.05, 0.989, 0.0, 0.053, , , , , , , , 
3607113733.01, 457.873, 6.63, 238.886, 11.931, 2999.504, 2853.475, 2822.707, -379.613, 60.05, 0.989, 0.0, 0.053, 238.886, -379.613, 238.8, 0.0, -400.0, 400.0, 400.0, 400.0
3607113733.35, 457.887, 6.631, 238.938, 11.981, 2999.618, 2865.745, 2836.987, -366.771, 60.051, 0.99, 0.0, 0.055, , , , , , , , 
3607113734.35, 458.837, 6.617, 237.753, 11.971, 2999.816, 2849.273, 2836.919, -204.768, 60.05, 0.996, 0.0, 0.055, , , , , , , , 
3607113735.35, 458.82, 6.619, 237.798, 11.974, 3000.173, 2849.916, 2837.319, -208.667, 60.05, 0.996, 0.0, 0.057, , , , , , , , 
3607113735.35, 458.82, 6.619, 237.798, 11.974, 3000.173, 2849.916, 2837.319, -208.667, 60.05, 0.996, 0.0, 0.057, 237.798, -208.667, 237.6, 0.0, -400.0, 551.9, 400.0, 551.9
3607113735.68, 458.777, 6.617, 237.722, 11.964, 2999.838, 2846.897, 2834.812, -201.384, 60.05, 0.996, 0.0, 0.055, , , , , , , , 
3607113736.35, 458.84, 6.617, 237.123, 11.961, 2999.507, 2838.654, 2826.479, -202.076, 60.05, 0.996, 0.0, 0.054, , , , , , , , 
3607113737.35, 459.146, 6.615, 237.157, 11.993, 3000.195, 2848.47, 2835.816, -204.889, 60.051, 0.996, 0.0, 0.056, , , , , , , , 
3607113738.01, 459.887, 6.603, 237.143, 12.001, 3000.547, 2848.094, 2835.99, -202.598, 60.05, 0.996, 0.0, 0.055, , , , , , , , 
3607113738.01, 459.887, 6.603, 237.143, 12.001, 3000.547, 2848.094, 2835.99, -202.598, 60.05, 0.996, 0.0, 0.055, 237.143, -202.598, 237.006, 86.6, -400.0, 675.9, 486.6, 589.3
3607113738.35, 459.823, 6.606, 237.126, 11.981, 3000.728, 2845.046, 2833.204, -203.626, 60.05, 0.996, 0.0, 0.06, , , , , , , , 
3607113739.35, 459.815, 6.604, 236.593, 12.059, 3000.269, 2855.547, 2843.325, -202.272, 60.051, 0.996, 0.0, 0.056, , , , , , , , 
3607113740.35, 459.842, 6.604, 236.531, 12.026, 3000.456, 2847.406, 2834.792, -208.09, 60.05, 0.996, 0.0, 0.058, , , , , , , , 
3607113740.35, 459.842, 6.604, 236.531, 12.026, 3000.456, 2847.406, 2834.792, -208.09, 60.05, 0.996, 0.0, 0.058, 236.531, -208.09, 236.412, 202.5, -386.9, 791.9, 589.4, 589.4
3607113740.68, 460.026, 6.604, 236.576, 12.042, 3000.61, 2851.871, 2839.317, -208.251, 60.051, 0.996, 0.0, 0.056, , , , , , , , 
3607113741.35, 460.841, 6.591, 235.96, 12.055, 3001.207, 2846.228, 2834.539, -194.497, 60.05, 0.996, 0.0, 0.053, , , , , , , , 
3607113742.68, 460.862, 6.59, 235.974, 12.09, 3001.364, 2855.487, 2843.618, -196.531, 60.05, 0.996, 0.0, 0.056, , , , , , , , 
3607113743.01, 460.773, 6.592, 235.951, 12.012, 3001.163, 2838.139, 2825.36, -209.62, 60.051, 0.996, 0.0, 0.058, , , , , , , , 
3607113743.01, 460.773, 6.592, 235.951, 12.012, 3001.163, 2838.139, 2825.36, -209.62, 60.051, 0.996, 0.0, 0.058, 235.951, -209.62, 235.818, 312.3, -277.1, 850.0, 589.4, 537.7
3607113743.35, 460.83, 6.59, 235.918, 12.064, 3000.828, 2849.853, 2838.135, -199.988, 60.051, 0.996, 0.0, 0.055, , , , , , , , 
3607113744.35, 459.73, 6.607, 235.365, 12.093, 3000.991, 2850.724, 2837.693, -211.747, 60.051, 0.995, 0.0, 0.055, , , , , , , , 
3607113745.35, 459.846, 6.605, 235.31, 12.083, 3000.436, 2846.386, 2834.041, -200.845, 60.051, 0.996, 0.0, 0.06, , , , , , , , 
3607113745.35, 459.846, 6.605, 235.31, 12.083, 3000.436, 2846.386, 2834.041, -200.845, 60.051, 0.996, 0.0, 0.06, 235.31, -200.845, 235.224, 433.7, -155.7, 850.0, 589.4, 416.3
3607113745.68, 459.75, 6.606, 235.3, 12.074, 2999.912, 2846.012, 2833.216, -209.393, 60.051, 0.996, 0.0, 0.059, , , , , , , , 
3607113746.35, 460.015, 6.602, 230.652, 12.302, 3000.162, 2842.419, 2833.189, -136.718, 60.05, 0.997, 0.0, 0.056, , , , , , , , 
3607113747.35, 459.866, 6.607, 230.622, 12.348, 3001.193, 2851.249, 2839.168, 213.556, 60.05, -0.996, 0.0, 0.056, , , , , , , , 
3607113748.01, 458.889, 6.619, 230.606, 12.31, 3000.057, 2839.868, 2827.545, 214.066, 60.05, -0.996, 0.0, 0.054, , , , , , , , 
3607113748.01, 458.889, 6.619, 230.606, 12.31, 3000.057, 2839.868, 2827.545, 214.066, 60.05, -0.996, 0.0, 0.054, 230.606, 214.066, 230.418, 450.0, 50.0, 850.0, 400.0, 400.0
3607113748.35, 458.807, 6.62, 230.597, 12.354, 3000.609, 2853.019, 2840.824, 218.43, 60.051, -0.996, 0.0, 0.052, , , , , , , , 
3607113749.68, 458.849, 6.619, 225.753, 12.601, 3000.373, 2847.202, 2834.955, 216.415, 60.05, -0.996, 0.0, 0.055, , , , , , , , 
3607113750.35, 458.823, 6.619, 225.729, 12.6, 3000.013, 2847.493, 2835.035, 217.166, 60.05, -0.996, 0.0, 0.056, , , , , , , , 
3607113750.35, 458.823, 6.619, 225.729, 12.6, 3000.013, 2847.493, 2835.035, 217.166, 60.05, -0.996, 0.0, 0.056, 225.729, 217.166, 225.612, 450.0, 50.0, 850.0, 400.0, 400.0
3607113750.68, 458.788, 6.619, 225.734, 12.613, 3000.322, 2850.163, 2837.888, 215.986, 60.05, -0.996, 0.0, 0.055, , , , , , , , 
3607113751.35, 458.97, 6.616, 221.045, 12.84, 2999.837, 2839.012, 2826.19, 228.742, 60.05, -0.996, 0.0, 0.054, , , , , , , , 
3607113752.68, 459.817, 6.606, 220.977, 12.856, 3000.57, 2843.273, 2830.511, 223.776, 60.05, -0.996, 0.0, 0.055, , , , , , , , 
3607113753.01, 459.71, 6.607, 220.881, 12.84, 3000.501, 2839.89, 2827.935, 213.852, 60.05, -0.996, 0.0, 0.057, , , , , , , , 
3607113753.01, 459.71, 6.607, 220.881, 12.84, 3000.501, 2839.89, 2827.935, 213.852, 60.05, -0.996, 0.0, 0.057, 220.881, 213.852, 220.806, 450.0, 50.0, 850.0, 400.0, 400.0
