TIME, DC_V, DC_I, AC_VRMS_1, AC_IRMS_1, DC_P, AC_S_1, AC_P_1, AC_Q_1, AC_FREQ_1, AC_PF_1, TRIG, TRIG_GRID, V_ACT_1, Q_ACT_1, V_TARGET_1, Q_TARGET_1, Q_MIN_1, Q_MAX_1, Q_MIN_ERROR_1, Q_MAX_ERROR_1
3607113850.01, 452.906, 6.692, 221.03, 12.83, 2994.395, 2837.983, 2825.685, 222.927, 60.051, -0.996, 0.0, 0.054, , , , , , , , 
3607113851.01, 453.774, 6.68, 221.009, 12.798, 2995.372, 2831.164, 2818.722, 216.206, 60.051, -0.996, 0.0, 0.054, , , , , , , , 
3607113851.35, 453.885, 6.677, 221.015, 12.84, 2995.433, 2839.78, 2826.706, 228.137, 60.051, -0.995, 0.0, 0.057, , , , , , , , 
3607113851.35, 453.885, 6.677, 221.015, 12.84, 2995.433, 2839.78, 2826.706, 228.137, 60.051, -0.995, 0.0, 0.057, 221.015, 228.137, 220.806, 450.0, 50.0, 850.0, 400.0, 400.0
3607113852.01, 453.546, 6.682, 224.034, 12.583, 2994.483, 2820.749, 2807.748, 211.37, 60.051, -0.995, 0.0, 0.326, , , , , , , , 
3607113853.01, 453.906, 6.681, 225.782, 12.547, 2995.372, 2834.933, 2822.973, 211.532, 60.051, -0.996, 0.0, 0.055, , , , , , , , 
3607113854.01, 454.848, 6.667, 225.775, 12.579, 2996.103, 2842.895, 2830.553, 214.873, 60.05, -0.996, 0.0, 0.056, , , , , , , , 
3607113854.01, 454.848, 6.667, 225.775, 12.579, 2996.103, 2842.895, 2830.553, 214.873, 60.05, -0.996, 0.0, 0.056, 225.775, 214.873, 225.612, 450.0, 50.0, 850.0, 400.0, 400.0
3607113854.01, 454.848, 6.667, 225.775, 12.579, 2996.103, 2842.895, 2830.553, 214.873, 60.05, -0.996, 0.0, 0.056, , , , , , , , 
3607113854.68, 454.638, 6.673, 230.599, 12.339, 2996.679, 2848.019, 2835.081, 219.977, 60.05, -0.996, 0.0, 0.055, , , , , , , , 
3607113856.01, 454.894, 6.67, 230.661, 12.352, 2996.831, 2851.298, 2838.765, 215.936, 60.05, -0.996, 0.0, 0.055, , , , , , , , 
3607113856.35, 454.83, 6.668, 230.609, 12.305, 2995.955, 2840.703, 2828.89, 209.692, 60.05, -0.996, 0.0, 0.054, , , , , , , , 
3607113856.35, 454.83, 6.668, 230.609, 12.305, 2995.955, 2840.703, 2828.89, 209.692, 60.05, -0.996, 0.0, 0.054, 230.609, 209.692, 230.418, 450.0, 50.0, 850.0, 400.0, 400.0
3607113857.01, 454.68, 6.67, 233.888, 12.096, 2996.034, 2829.72, 2818.964, 152.209, 60.051, -0.996, 0.0, 0.33, , , , , , , , 
3607113858.01, 455.946, 6.656, 235.434, 12.068, 2997.823, 2843.593, 2831.053, -203.525, 60.05, 0.996, 0.0, 0.057, , , , , , , , 
3607113859.01, 455.865, 6.656, 235.307, 12.065, 2997.976, 2842.865, 2830.181, -202.798, 60.05, 0.996, 0.0, 0.05, , , , , , , , 
3607113859.01, 455.865, 6.656, 235.307, 12.065, 2997.976, 2842.865, 2830.181, -202.798, 60.05, 0.996, 0.0, 0.05, 235.307, -202.798, 235.224, 434.3, -155.1, 850.0, 589.4, 415.7
3607113859.01, 455.865, 6.656, 235.307, 12.065, 2997.976, 2842.865, 2830.181, -202.798, 60.05, 0.996, 0.0, 0.05, , , , , , , , 
3607113860.01, 455.833, 6.654, 235.969, 12.015, 2996.913, 2838.317, 2826.456, -202.054, 60.051, 0.996, 0.0, 0.055, , , , , , , , 
3607113861.01, 456.3, 6.651, 235.946, 12.051, 2997.705, 2846.579, 2834.325, -201.205, 60.05, 0.996, 0.0, 0.059, , , , , , , , 
3607113861.35, 456.956, 6.642, 235.94, 12.033, 2998.772, 2841.599, 2829.858, -196.695, 60.051, 0.996, 0.0, 0.054, , , , , , , , 
3607113861.35, 456.956, 6.642, 235.94, 12.033, 2998.772, 2841.599, 2829.858, -196.695, 60.051, 0.996, 0.0, 0.054, 235.94, -196.695, 235.818, 314.4, -275.0, 850.0, 589.4, 535.6
3607113862.01, 456.811, 6.643, 236.3, 12.002, 2998.759, 2839.781, 2826.874, -211.619, 60.051, 0.996, 0.0, 0.335, , , , , , , , 
3607113863.01, 456.915, 6.645, 236.587, 12.075, 2999.145, 2859.038, 2846.627, -207.163, 60.051, 0.996, 0.0, 0.057, , , , , , , , 
3607113864.01, 456.848, 6.644, 236.564, 12.006, 2998.322, 2842.651, 2829.511, -213.635, 60.05, 0.995, 0.0, 0.059, , , , , , , , 
3607113864.01, 456.848, 6.644, 236.564, 12.006, 2998.322, 2842.651, 2829.511, -213.635, 60.05, 0.995, 0.0, 0.059, 236.564, -213.635, 236.412, 196.2, -393.2, 785.6, 589.4, 589.4
3607113864.01, 456.848, 6.644, 236.564, 12.006, 2998.322, 2842.651, 2829.511, -213.635, 60.05, 0.995, 0.0, 0.059, , , , , , , , 
3607113865.01, 457.832, 6.632, 237.243, 11.969, 2999.211, 2842.552, 2830.997, -196.198, 60.051, 0.996, 0.0, 0.064, , , , , , , , 
3607113866.01, 458.112, 6.63, 237.159, 11.941, 2998.898, 2835.146, 2822.359, -208.832, 60.05, 0.996, 0.0, 0.056, , , , , , , , 
3607113866.35, 457.867, 6.631, 237.159, 12.037, 2999.097, 2856.421, 2844.935, -191.94, 60.051, 0.996, 0.0, 0.053, , , , , , , , 
3607113866.35, 457.867, 6.631, 237.159, 12.037, 2999.097, 2856.421, 2844.935, -191.94, 60.051, 0.996, 0.0, 0.053, 237.159, -191.94, 237.006, 83.5, -400.0, 672.9, 483.5, 589.4
3607113867.01, 457.773, 6.631, 237.528, 11.939, 2999.017, 2838.602, 2825.614, -208.362, 60.051, 0.995, 0.0, 0.33, , , , , , , , 
3607113868.01, 456.995, 6.643, 237.721, 11.983, 2998.846, 2850.775, 2838.012, -210.179, 60.05, 0.996, 0.0, 0.056, , , , , , , , 
3607113869.01, 456.903, 6.643, 237.78, 11.964, 2998.785, 2847.768, 2835.197, -204.311, 60.051, 0.996, 0.0, 0.054, , , , , , , , 
3607113869.01, 456.903, 6.643, 237.78, 11.964, 2998.785, 2847.768, 2835.197, -204.311, 60.051, 0.996, 0.0, 0.054, 237.78, -204.311, 237.6, 0.0, -400.0, 555.3, 400.0, 555.3
3607113869.01, 456.903, 6.643, 237.78, 11.964, 2998.785, 2847.768, 2835.197, -204.311, 60.051, 0.996, 0.0, 0.054, , , , , , , , 
3607113870.01, 456.857, 6.645, 238.886, 11.964, 2998.568, 2861.248, 2834.753, -349.725, 60.051, 0.991, 0.0, 0.056, , , , , , , , 
3607113871.01, 456.79, 6.645, 238.902, 11.957, 2998.919, 2860.524, 2830.863, -368.649, 60.05, 0.99, 0.0, 0.053, , , , , , , , 
3607113871.35, 457.608, 6.637, 238.91, 11.968, 2999.238, 2860.16, 2830.403, -372.96, 60.05, 0.99, 0.0, 0.059, , , , , , , , 
3607113871.35, 457.608, 6.637, 238.91, 11.968, 2999.238, 2860.16, 2830.403, -372.96, 60.05, 0.99, 0.0, 0.059, 238.91, -372.96, 238.8, 0.0, -400.0, 400.0, 400.0, 400.0
3607113872.01, 457.831, 6.631, 239.624, 11.942, 2999.431, 2864.83, 2833.38, -382.563, 60.051, 0.989, 0.0, 0.332, , , , , , , , 
3607113873.01, 457.916, 6.632, 240.095, 12.035, 2999.378, 2892.991, 2829.803, -571.847, 60.05, 0.978, 0.0, 0.053, , , , , , , , 
3607113874.01, 457.893, 6.632, 240.013, 12.033, 2999.708, 2893.211, 2829.931, -573.647, 60.051, 0.978, 0.0, 0.052, , , , , , , , 
3607113874.01, 457.893, 6.632, 240.013, 12.033, 2999.708, 2893.211, 2829.931, -573.647, 60.051, 0.978, 0.0, 0.052, 240.013, -573.647, 240.0, 0.0, -400.0, 400.0, 400.0, 400.0
3607113874.01, 457.893, 6.632, 240.013, 12.033, 2999.708, 2893.211, 2829.931, -573.647, 60.051, 0.978, 0.0, 0.052, , , , , , , , 
3607113875.01, 457.122, 6.641, 241.308, 11.991, 2998.28, 2898.098, 2829.883, -598.641, 60.05, 0.977, 0.0, 0.062, , , , , , , , 
3607113876.01, 456.923, 6.642, 241.289, 11.998, 2998.583, 2897.171, 2830.174, -592.288, 60.051, 0.977, 0.0, 0.059, , , , , , , , 
3607113876.35, 456.817, 6.645, 241.284, 11.983, 2998.833, 2895.091, 2826.162, -600.593, 60.05, 0.976, 0.0, 0.055, , , , , , , , 
3607113876.35, 456.817, 6.645, 241.284, 11.983, 2998.833, 2895.091, 2826.162, -600.593, 60.05, 0.976, 0.0, 0.055, 241.284, -600.593, 241.2, 0.0, -400.0, 400.0, 400.0, 400.0
3607113877.01, 456.818, 6.645, 241.961, 11.954, 2998.435, 2895.728, 2825.692, -604.874, 60.051, 0.976, 0.0, 0.338, , , , , , , , 
3607113878.01, 456.921, 6.643, 242.46, 11.969, 2999.169, 2903.144, 2833.599, -603.84, 60.05, 0.976, 0.0, 0.055, , , , , , , , 
3607113879.01, 455.881, 6.656, 242.437, 11.947, 2997.471, 2899.316, 2828.471, -608.682, 60.05, 0.976, 0.0, 0.055, , , , , , , , 
3607113879.01, 455.881, 6.656, 242.437, 11.947, 2997.471, 2899.316, 2828.471, -608.682, 60.05, 0.976, 0.0, 0.055, 242.437, -608.682, 242.4, -6.9, -592.5, 400.0, 585.6, 406.9
3607113879.01, 455.881, 6.656, 242.437, 11.947, 2997.471, 2899.316, 2828.471, -608.682, 60.05, 0.976, 0.0, 0.055, , , , , , , , 
3607113880.01, 455.887, 6.656, 243.076, 11.889, 2997.268, 2895.369, 2826.338, -601.109, 60.051, 0.976, 0.0, 0.056, , , , , , , , 
3607113881.01, 455.899, 6.658, 243.077, 11.908, 2997.923, 2897.806, 2828.566, -602.529, 60.051, 0.976, 0.0, 0.056, , , , , , , , 
3607113881.35, 455.949, 6.655, 243.054, 11.935, 2997.225, 2903.043, 2833.361, -603.636, 60.051, 0.976, 0.0, 0.054, , , , , , , , 
3607113881.35, 455.949, 6.655, 243.054, 11.935, 2997.225, 2903.043, 2833.361, -603.636, 60.051, 0.976, 0.0, 0.054, 243.054, -603.636, 243.006, -121.4, -707.1, 400.0, 585.7, 521.4
3607113882.01, 456.892, 6.645, 243.357, 11.878, 2998.84, 2893.739, 2823.344, -605.078, 60.05, 0.976, 0.0, 0.331, , , , , , , , 
3607113883.01, 456.876, 6.644, 243.668, 11.893, 2998.58, 2899.172, 2829.29, -604.743, 60.051, 0.976, 0.0, 0.057, , , , , , , , 
3607113884.01, 456.997, 6.643, 243.701, 11.866, 2998.691, 2894.937, 2825.553, -599.739, 60.051, 0.976, 0.0, 0.056, , , , , , , , 
3607113884.01, 456.997, 6.643, 243.701, 11.866, 2998.691, 2894.937, 2825.553, -599.739, 60.051, 0.976, 0.0, 0.056, 243.701, -599.739, 243.612, -241.5, -827.2, 344.1, 585.7, 585.6
3607113884.01, 456.997, 6.643, 243.701, 11.866, 2998.691, 2894.937, 2825.553, -599.739, 60.051, 0.976, 0.0, 0.056, , , , , , , , 
3607113885.01, 456.872, 6.643, 244.3, 11.831, 2998.196, 2896.316, 2827.591, -599.629, 60.05, 0.976, 0.0, 0.056, , , , , , , , 
3607113886.01, 457.957, 6.629, 244.286, 11.862, 2999.183, 2900.807, 2832.062, -598.501, 60.051, 0.976, 0.0, 0.056, , , , , , , , 
3607113886.35, 457.841, 6.631, 244.285, 11.889, 2999.137, 2906.446, 2837.247, -601.716, 60.05, 0.976, 0.0, 0.055, , , , , , , , 
3607113886.35, 457.841, 6.631, 244.285, 11.889, 2999.137, 2906.446, 2837.247, -601.716, 60.05, 0.976, 0.0, 0.055, 244.285, -601.716, 244.218, -349.9, -850.0, 235.7, 500.1, 585.6
3607113887.01, 457.822, 6.631, 244.612, 11.84, 2999.074, 2899.276, 2830.562, -598.447, 60.051, 0.976, 0.0, 0.332, , , , , , , , 
3607113888.01, 458.022, 6.629, 244.873, 11.846, 2999.429, 2901.181, 2831.215, -605.181, 60.05, 0.976, 0.0, 0.056, , , , , , , , 
3607113889.01, 457.883, 6.629, 244.88, 11.823, 2999.392, 2898.162, 2826.397, -613.248, 60.05, 0.975, 0.0, 0.056, , , , , , , , 
3607113889.01, 457.883, 6.629, 244.88, 11.823, 2999.392, 2898.162, 2826.397, -613.248, 60.05, 0.975, 0.0, 0.056, 244.88, -613.248, 244.824, -450.0, -850.0, 125.2, 400.0, 575.2
3607113889.01, 457.883, 6.629, 244.88, 11.823, 2999.392, 2898.162, 2826.397, -613.248, 60.05, 0.975, 0.0, 0.056, , , , , , , , 
3607113890.01, 457.473, 6.64, 249.721, 11.562, 2999.388, 2894.412, 2820.575, -619.307, 60.051, 0.975, 0.0, 0.056, , , , , , , , 
3607113891.01, 457.014, 6.643, 249.79, 11.607, 2998.654, 2904.048, 2829.541, -617.093, 60.05, 0.974, 0.0, 0.054, , , , , , , , 
3607113891.35, 457.032, 6.641, 249.644, 11.671, 2998.214, 2910.784, 2839.349, -607.029, 60.05, 0.976, 0.0, 0.056, , , , , , , , 
3607113891.35, 457.032, 6.641, 249.644, 11.671, 2998.214, 2910.784, 2839.349, -607.029, 60.05, 0.976, 0.0, 0.056, 249.644, -607.029, 249.618, -450.0, -850.0, -50.0, 400.0, 400.0
3607113892.01, 456.98, 6.643, 252.557, 11.477, 2998.305, 2901.57, 2824.043, -625.325, 60.05, 0.973, 0.0, 0.327, , , , , , , , 
3607113893.01, 457.02, 6.645, 254.511, 11.422, 2998.8, 2907.92, 2832.52, -625.149, 60.051, 0.974, 0.0, 0.056, , , , , , , , 
3607113894.01, 457.04, 6.645, 254.57, 11.43, 2998.518, 2911.776, 2836.219, -619.927, 60.05, 0.974, 0.0, 0.057, , , , , , , , 
3607113894.01, 457.04, 6.645, 254.57, 11.43, 2998.518, 2911.776, 2836.219, -619.927, 60.05, 0.974, 0.0, 0.057, 254.57, -619.927, 254.412, -450.0, -850.0, -50.0, 400.0, 400.0
3607113894.01, 457.04, 6.645, 254.57, 11.43, 2998.518, 2911.776, 2836.219, -619.927, 60.05, 0.974, 0.0, 0.057, , , , , , , , 
3607113895.01, 456.844, 6.645, 259.332, 11.173, 2998.896, 2909.135, 2833.297, -621.751, 60.051, 0.974, 0.0, 0.057, , , , , , , , 
3607113896.01, 455.989, 6.654, 259.319, 11.233, 2997.054, 2915.852, 2839.79, -620.76, 60.05, 0.974, 0.0, 0.056, , , , , , , , 
3607113896.35, 455.905, 6.656, 259.373, 11.238, 2997.985, 2912.426, 2840.417, -605.286, 60.051, 0.975, 0.0, 0.057, , , , , , , , 
3607113896.35, 455.905, 6.656, 259.373, 11.238, 2997.985, 2912.426, 2840.417, -605.286, 60.051, 0.975, 0.0, 0.057, 259.373, -605.286, 259.206, -450.0, -850.0, -50.0, 400.0, 400.0
